        "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,786,788,789,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906,907,908,909,910,911,912,913,914,915,916,917,918,919,920,921,922,923,924,925,926,927,928,929,930,931,932,933,934,935,936,937,938,939,940,941,942,943,944,945,946,947,948,949,950,951,952,953,954,955,956,957,958,959,960,961,962,963,964,965,966,967,968,969,970,971,972,973,974,975,976,977,978,979,980,982,983,984,985,986,987,988,989,990,991,992,993,994,995,996,997,998,999,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,1150,1154,1155,1156,1157,1158,1159,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,1170,1172,1173,1174,1175,1176,1177,1178,1179,1180,1181,1182,1183,1185,1191,1192,1193,1194,1195,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,1230,1231,1232,1233,1235,1236,1237,1238,1239,1241,1242,1243,1244,1245,1246,1247,1248,1249,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,1300,1301,1303,1304,1305,1306,1307,1308,1309,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,1320,1321,1322,1323,1325,1326,1327,1328,1329,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,1340,1341,1343,1344,1345,1346,1347,1348,1349,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,1410,1411,1412,1413,1414,1415,1416,1417,1421,1422,1423,1424,1425,1426,1427,1428,1429,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,1440,1441,1442,1443,1444,1445,1446,1447,1449,1450,1452,1453,1454,1456,1457,1458,1459,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,1490,1491,1492,1493,1494,1495,1496,1497,1498,1500,1501,7169,7170,7171,7172,7173,7174,7175,7176,7177,7178,7180,7181,7182,7183,7184,7185,7186,7187,7188,7189,7190,7191,7192,7193,7194,7195,7196,7197,7198,7200,7201,7202,7203,7204,7205,7206,7207,7208,7209,7210,7211,7212,7213,7214,7215,7216,7217,7218,7219,7220,7221,7222,7223,7224,7226,7227,7228,7229,7230,7231,7232,7233,7234,7235,7237,7238,7239,7241,7242,7243,7244,7245,7246,7247,7248,7249,7250,7251,7252,7253,7255,7256,7257,7258,7259,7260,7261,7262,7263,7264,7265,7266,7267,7268,7269,7270,7271,7272,7273,7274,7275,7276,7277,7278,7279,7280,7282,7284,7285,7286,7287,7288,7289,7290,7291,7294,7295,7296,7297,7298,7299,7300,7301,7302,7303,7304,7305,7306,7308,7309,7310,7311,7312,7313,7314,7316,7317,7318,7319,7320,7321,7322,7323,7324,7326,7328,7329,7330,7331,7332,7333,7334,7335,7336,7337,7338,7339,7341,7342,7343,7344,7345,7346,7347,7350,7351,7352,7353,7354,7355,7356,7357,7358,7359,7360,7361,7362,7363,7364,7365,7366,7367,7368,7369,7370,7371,7372,7373,7374,7375,7376,7377,7378,7379,7380,7381,7382,7383,7385,7386,7389,7390,7391,7392,7393,7394,7395,7398,7399,7400,7401,7402,7403,7404,7405,7406,7407,7408,7409,7411,7412,7413,7415,7416,7417,7418,7419,7420,7421,7422,7423,7424,7425,7427,7428,7429,7430,7431,7432,7433,7435,7436,7437,7438,7439,7440,7441,7442,7443,7444,7445,7446,7447,7448,7449,7450,7451,7452,7453,7454,7455,7456,7457,7458,7459,7461,7462,7463,7464,7465,7466,7467,7468,7469,7470,7471,7472,7473,7474,7475,7476,7477,7478,7479,7480,7481,7482,7483,7485,7486,7487,7488,7489,7490,7491,7492,7493,7494,7495,7496,7497,7498,7499,7500,7501,7502,7503,7504,7505,7506,7507,7508,7509,7512,7513,7514,7515,7516,7517,7518,7519,7520,7521,7522,7523,7524,7525,7526,7527,7528,7529,7530,7531,7532,7533,7534,7535,7536,7537,7538,7539,7540,7541,7542,7543,7544,7545,7547,7548,7549,7550,7551,7552,7553,7554,7556,7557,7558,7559,7560,7562,7563,7564,7565,7566,7567,7568,7569,7570,7571,7572,7573,7574,7575,7576,7577,7578,7579,7582,7583,7584,7585,7586,7587,7588,7589,7590,7591,7592,7593,7594,7595,7596,7597,7599,7600,7601,7602,7603,7606,7607,7608,7609,7610,7611,7612,7613,7614,7615,7616,7617,7618,7619,7620,7621,7623,7626,7630,7631,7633,7634,7635,7636,7637,7638,7639,7640,7641,7642,7643,7644,7645,7646,7647,7648,7649,7650,7651,7652,7653,7654,7655,7656,7657,7658,7660,7661,7662,7663,7664,7665,7666,7667,7668,7669,7670,7671,7672,7673,7675,7676,7677,7678,7679,7680,7681,7682,7683,7684,7685,7687,7688,7689,7690,7691,7692,7693,7694,7695,7697,7698,7699,7700,7701,7703,7705,7707,7708,7709,7710,7711,7712,7713,7714,7715,7717,7718,7719,7720,7721,7722,7723,7724,7725,7726,7727,7728,7729,7731,7732,7733,7734,7736,7737,7738,7739,7740,7741,7742,7743,7744,7745,7746,7747,7748,7749,7750,7751,7752,7753,7754,7755,7756,7758,7760,7761,7762,7763,7764,7765,7766,7767,7768,7769,7770,7771,7772,7773,7774,7775,7776,7777,7778,7779,7780,7782,7783,7784,7785,7787,7788,7789,7790,7791,7792,7793,7794,7795,7796,7797,7798,7799,7800,7801,7802,7803,7804,7805,7806,7807,7808,7809,7810,7811,7812,7813,7814,7815,7818,7819,7820,7821,7822,7823,7824,7825,7827,7828,7829,7831,7832,7833,7834,7835,7836,7837,7838,7839,7840,7841,7842,7844,7845,7846,7847,7848,7849,7850,7851,7852,7853,7854,7855,7856,7857,7858,7859,7860,7861,7862,7863,7864,7865,7866,7867,7869,7870,7871,7872,7873,7874,7876,7877,7878,7879,7880,7881,7882,7883,7884,7885,7886,7887,7888,7889,7890,7891,7892,7894,7897,7898,7899,7900,7901,7902,7903,7904,7905,7906,7907,7908,7909,7910,7911,7912,7913,7914,7915,7916,7917,7918,7919,7921,7924,7925,7926,7928,7929,7930,7931,7932,7933,7934,7935,7936,7937,7938,7939,7941,7942,7944,7945,7946,7947,7949,7951,7953,7954,7955,7956,7957,7958,7959,7960,7961,7962,7964,7965,7966,7967,7968,7969,7970,7971,7975,7976,7977,7978,7979,7980,7981,7982,7983,7984,7985,7987,7988,7989,7990,7991,7992,7993,7994,7995,7996,7997,7998,7999,8000,8001,8002,8005,8006,8007,8008,8009,8011,8012,8013,8014,8015,8018,8019,8020,8021,8022,8023,8024,8025,8026,8027,8028,8029,8035,8036,8037,8038,8039,8040,8041,8042,8043,8044,8045,8046,8047,8048,8050,8051,8052,8053,8054,8055,8056,8057,8058,8059,8060,8061,8063,8064,8065,8066,8068,8069,8070,8071,8072,8073,8074,8075,8076,8077,8078,8079,8080,8081,8082,8083,8084,8085,8086,8087,8088,8089,8090,8091,8093,8094,8095,8097,8098,8099,8100,8101,8102,8103,8104,8105,8106,8107,8108,8109,8110,8111,8112,8113,8114,8115,8116,8117,8118,8119,8120,8121,8122,8123,8124,8125,8127,8128,8129,8130,8132,8133,8135,8136,8137,8138,8139,8140,8141,8142,8144,8145,8146,8147,8148,8150,8151,8152,8153,8154,8155,8156,8157,8158,8159,8160,8161,8163,8164,8165,8166,8167,8168,8169,8170,8171,8172,8173,8174,8175,8177,8178,8179,8180,8181,8184,8187,8189,8190,8193,8194,8195,8196,8197,8198,8199,8200,8202,8203,8204,8206,8207,8208,8209,8210,8211,8212,8213,8214,8215,8216,8217,8218,8219,8220,8221,8222,8223,8224,8225,8227,8228,8229,8231,8232,8233,8234,8236,8237,8238,8239,8241,8242,8243,8244,8245,8246,8247,8248,8249,8250,8252,8253,8254,8255,8256,8257,8258,8259,8260,8261,8262,8263,8264,8268,8270,8271,8274,8276,8281,8282,8284,8285,8286,8287,8288,8289,8290,8291,8292,8293,8294,8295,8296,8297,8298,8299,8301,8302,8307,8309,8310,8311,8312,8313,8315,8338,8339,8383,8384,8385,8386,8388,8389,8391,8392,8393,8394,8395,8396,8397,8398,8400,8401,8402,8404,8405,8406,8407,8408,8409,8410,8412,8413,8414,8415,8416,8417,8418,8419,8420,8422,8423,8424,8425,8430,8431,8432,8433,8434,8435,8436,8439,8440,8441,8442,8443,8444,8445,8446,8447,8448,8450,8451,8452,8456,8457,8458,8459,8460,8461,8462,8463,8464,8465,8467,8468,8469,8470,8471,8472,8473,8474,8475,8476,8477,8478,8479,8480,8482,8483,8484,8485,8486,8487,8488,8489,8490,8491,8492,8493,8494,8495,8496,8497,8498,8499,8500,8501,8502,8503,8504,8505,8506,8507,8508,8510,8511,8512,8513,8514,8515,8516,8517,8518,8519,8520,8521,8522,8523,8524,8526,8527,8528,8529,8530,8531,8532,8533,8534,8535,8536,8538,8539,8540,8541,8542,8543,8544,8545,8546,8547,8548,8549,8550,8551,8554,8555,8556,8558,8559,8560,8562,8563,8564,8565,8566,8568,8569,8570,8571,8572,8573,8574,8575,8576,8578,8579,8580,8581,8582,8583,8584,8585,8587,8588,8589,8590,8591,8592,8594,8595,8596,8597,8598,8599,8600,8601,8602,8603,8604,8605,8606,8607,8608,8609,8610,8611,8612,8613,8614,8615,8616,8617,8618,8619,8620,8621,8623,8624,8625,8626,8627,8628,8629,8631,8632,8633,8634,8635,8636,8637,8638,8639,8640,8641,8642,8643,8644,8645,8646,8647,8648,8649,8650,8651,8654,8655,8656,8657,8658,8659,8660,8661,8662,8663,8664,8665,8666,8667,8668,8669,8670,8671,8673,8674,8675,8676,8677,8678,8679,8680,8681,8682,8683,8684,8685,8686,8687,8688,8689,8690,8691,8692,8693,8695,8696,8697,8698,8699,8700,8701,8702,8703,8704,8706,8708,8709,8710,8711,8712,8713,8714,8715,8716,8717,8718,8720,8721,8722,8723,8724,8725,8727,8728,8729,8730,8731,8732,8733,8734,8735,8736,8738,8739,8740,8741,8742,8743,8744,8745,8746,8747,8749,8750,8751,8752,8753,8754,8755,8756,8757,8758,8759,8760,8762,8763,8764,8765,8766,8767,8768,8769,8788,8790,8792,8794,8795,8796,8797,8799,8800,8801,8802,8803,8804,8807,8808,8809,8810,8813,8815,8816,8817,8818,8820,8821,8822,8823,8824,8825,8826,8827,8828,8829,8830,8831,8832,8833,8835,8836,8837,8838,8839,8840,8841,8842,8843,8844,8845,8847,8848,8849,8850,8851,8852,8853,8854,8855,8856,8857,8858,8861,8862,8867,8868,8869,8870,8871,8872,8873,8875,8876,8877,8878,8879,8880,8881,13400,13401,13402,13403,13404,13405,13406,13407,13408,13409,13411,13412,13414,13415,13417,13418,13420,13421,13422,13424,13426,13427,13428,13430,13433,13434,13436,13437,13438,13440,13441,13442,13443,13444,13445,13446,13447,13448,13449,13450,13451,13452,13453,13454,13455,13456,13457,13458,13459,13460,13461,13462,13463,13464,13465,13466,13467,13468,13469,13470,13471,13472,13473,13474,13475,13476,13478,13481,13483,13484,13485,13486,13487,13488,13489,13490,13491,13492,13493,13494,13495,13496,13497,13498,13499,13500,13501,13502,13503,13504,13505,13506,13508,13509,13511,13512,13513,13514,13515,13516,13517,13519,13520,13521,13522,13523,13524,13525,13526,13527,13528,13529,13534,13538,13539,13540],\"data\":[[\"L_w540665543\",\"NAYY 4x50 SE\",961,1507,0.0235,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88362606768764, 48.457342473253284], [7.883580015449457, 48.45713352504872]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105622\",\"NAYY 4x50 SE\",267,1508,0.0148,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883685333073476, 48.456988721329964], [7.883713816587902, 48.457120669081284]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105621\",\"NAYY 4x50 SE\",266,1509,0.0202,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883937266445167, 48.45728271863178], [7.88390113807251, 48.4571026704646]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105620\",\"NAYY 4x50 SE\",265,1510,0.0238,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8842646482458125, 48.457292726266786], [7.884237359206208, 48.45707989397628]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105619\",\"NAYY 4x50 SE\",264,1511,0.0246,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884597094037906, 48.45730610945903], [7.884602135553121, 48.45708454923603]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w540665553\",\"NAYY 4x50 SE\",971,1512,0.0212,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885009871818617, 48.45728150955998], [7.8850075895361025, 48.45709075143832]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w540665552\",\"NAYY 4x50 SE\",970,1513,0.0153,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885236989042248, 48.45695528219997], [7.885237393957322, 48.45709268336014]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872881\",\"NAYY 4x50 SE\",490,1514,0.0237,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8856706544477, 48.45732306945568], [7.885721764167883, 48.457112919491884]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872870\",\"NAYY 4x50 SE\",485,2471,0.0191,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886527995301719, 48.45735366649898], [7.886561466785251, 48.45718339504755]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w437570191\",\"NAYY 4x50 SE\",827,1516,0.0114,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88677985434966, 48.45708271290183], [7.886780793414017, 48.45718534053208]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w540665555\",\"NAYY 4x50 SE\",973,1517,0.0135,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887012496618155, 48.4570661664756], [7.8870105943476085, 48.457187471444804]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w540665556\",\"NAYY 4x50 SE\",974,1518,0.0173,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8874422429358715, 48.457341640362884], [7.887429595789386, 48.457186509990294]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872808\",\"NAYY 4x50 SE\",447,1519,0.0411,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887760695262821, 48.457550118472625], [7.887740420302819, 48.457180938166616]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872765\",\"NAYY 4x50 SE\",411,1520,0.0196,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88788423197406, 48.45735382422412], [7.88788065205518, 48.45717718847557]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873043\",\"NAYY 4x50 SE\",586,1521,0.012,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885740283789905, 48.45828734944421], [7.885898495782703, 48.458311262833156]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873136\",\"NAYY 4x50 SE\",673,1523,0.016,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886225307259894, 48.458007501905186], [7.886016842059876, 48.45796951912703]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873078\",\"NAYY 4x50 SE\",620,1523,0.0158,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885808735151515, 48.457939530895416], [7.886016842059876, 48.45796951912703]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873117\",\"NAYY 4x50 SE\",655,1524,0.015,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88638167820467, 48.45753418098376], [7.8861831496495105, 48.45750596287561]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873015\",\"NAYY 4x50 SE\",563,1525,0.0137,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886057875271011, 48.457329514293924], [7.886237674883727, 48.45735746148694]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082812\",\"NAYY 4x50 SE\",11,1526,0.0239,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88206413192571, 48.45928528691931], [7.882384587438487, 48.45925737171063]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082811\",\"NAYY 4x50 SE\",10,1527,0.0296,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881947028773231, 48.459082525522035], [7.882344124204992, 48.459052311963944]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082799\",\"NAYY 4x50 SE\",6,1528,0.0224,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881973278807488, 48.45871820187175], [7.882273754107332, 48.458695686272485]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873070\",\"NAYY 4x50 SE\",612,1529,0.0136,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881978960612005, 48.45820061662218], [7.882159696718392, 48.45817973741121]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w540665550\",\"NAYY 4x50 SE\",968,1530,0.0143,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8818005733365455, 48.45749454792802], [7.881992441510973, 48.457478126406734]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w540665551\",\"NAYY 4x50 SE\",969,1531,0.0134,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881771646317907, 48.45732178010699], [7.881950099125996, 48.457300503321285]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873135\",\"NAYY 4x50 SE\",672,1532,0.0159,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88075166013772, 48.45750027406892], [7.880965416838128, 48.45748880747055]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873067\",\"NAYY 4x50 SE\",609,1533,0.0168,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881297189500617, 48.458104693408536], [7.881071969421523, 48.45812330064973]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873132\",\"NAYY 4x50 SE\",669,1534,0.019,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88082485256475, 48.45819354104367], [7.881080973980803, 48.45817691978489]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873073\",\"NAYY 4x50 SE\",615,1535,0.0136,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881281577484118, 48.45827379108424], [7.881098983153118, 48.45828415805204]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873147\",\"NAYY 4x50 SE\",681,1536,0.0145,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880914295665909, 48.45835646533272], [7.8811079877664145, 48.45833777718406]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082803\",\"NAYY 4x50 SE\",7,1537,0.0219,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881481215101629, 48.458781590156924], [7.881186145841968, 48.45880246755052]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082795\",\"NAYY 4x50 SE\",4,1538,0.0223,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880927085977296, 48.45906668150987], [7.881226812369458, 48.45904374280995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082809\",\"NAYY 4x50 SE\",9,1538,0.0217,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88151946267187, 48.459028641274166], [7.881226812369458, 48.45904374280995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082798\",\"NAYY 4x50 SE\",5,1540,0.0232,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880965198955217, 48.45930743635652], [7.881262238956254, 48.459239881425205]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082813\",\"NAYY 4x50 SE\",12,1541,0.0194,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881591159361523, 48.45929796033964], [7.881335716564555, 48.459336084999165]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w450863752\",\"NAYY 4x50 SE\",838,1542,0.0246,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891433897945952, 48.46195122018465], [7.891213537922155, 48.461785117384224]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105566\",\"NAYY 4x50 SE\",215,1543,0.0122,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888040047524578, 48.46071423515284], [7.88794536655452, 48.46080368809251]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w532920349\",\"NAYY 4x50 SE\",960,1544,0.0398,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889726834337396, 48.46064004264206], [7.890025229206028, 48.460342316490426]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105562\",\"NAYY 4x50 SE\",211,1545,0.0165,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888498021320416, 48.45982798511034], [7.888618795363349, 48.45970304195739]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098971\",\"NAYY 4x50 SE\",81,1547,0.0196,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876700218838079, 48.461467676360485], [7.87682482357383, 48.46162347078287]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105502\",\"NAYY 4x50 SE\",153,1547,0.0318,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877011010938223, 48.46188169061914], [7.87682482357383, 48.46162347078287]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098986\",\"NAYY 4x50 SE\",90,1548,0.0147,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877077157352492, 48.461690423949875], [7.876995888783532, 48.46156958438196]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098967\",\"NAYY 4x50 SE\",78,1549,0.0197,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876985097338523, 48.461376657693265], [7.877093640170757, 48.46153879203725]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098969\",\"NAYY 4x50 SE\",79,1551,0.0189,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877429616955077, 48.461244837576714], [7.877557584638545, 48.46139200615934]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105496\",\"NAYY 4x50 SE\",147,1551,0.0185,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877660064096917, 48.46154367507246], [7.877557584638545, 48.46139200615934]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105494\",\"NAYY 4x50 SE\",146,1553,0.0307,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877918962080113, 48.46158235049014], [7.877764907724755, 48.46132601666052]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098970\",\"NAYY 4x50 SE\",80,1553,0.0164,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877663159147875, 48.461194594837494], [7.877764907724755, 48.46132601666052]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098985\",\"NAYY 4x50 SE\",89,1554,0.0189,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877794298309726, 48.461127975481446], [7.877899057673162, 48.46128331737141]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w266591894\",\"NAYY 4x50 SE\",378,1555,0.0202,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8786564461383675, 48.46125616260835], [7.878552544326316, 48.461088205013176]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w266591893\",\"NAYY 4x50 SE\",377,1556,0.0233,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878811004461716, 48.46124354864094], [7.878689900819074, 48.46105028339304]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099010\",\"NAYY 4x50 SE\",102,1558,0.0198,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8788718507849245, 48.46080743835544], [7.878989587010139, 48.46096754473708]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105521\",\"NAYY 4x50 SE\",171,1558,0.0267,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879129684276665, 48.461189275681654], [7.878989587010139, 48.46096754473708]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105522\",\"NAYY 4x50 SE\",172,1559,0.0276,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879372469993625, 48.46113057605772], [7.879226837895044, 48.46090204274151]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099009\",\"NAYY 4x50 SE\",101,1560,0.02,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879220152526727, 48.46070956746318], [7.879326732823905, 48.46087446280595]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105528\",\"NAYY 4x50 SE\",178,1561,0.021,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87963863721192, 48.460992424968325], [7.879526522360595, 48.460819302671794]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099006\",\"NAYY 4x50 SE\",100,1562,0.0207,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879490616327046, 48.46062802485377], [7.879601443326507, 48.460798617531125]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105529\",\"NAYY 4x50 SE\",179,1563,0.0215,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879818369063985, 48.46094794938854], [7.879701337854084, 48.460771037266746]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099005\",\"NAYY 4x50 SE\",99,1564,0.0213,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879830724795066, 48.46052755432473], [7.8799385869281995, 48.46070553378749]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105527\",\"NAYY 4x50 SE\",177,1565,0.0187,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880229543579684, 48.46080707078977], [7.880138375154023, 48.46065037257927]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105471\",\"NAYY 4x50 SE\",125,1566,0.0171,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8809317399759085, 48.460362626189564], [7.880958965704016, 48.46051546071411]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105473\",\"NAYY 4x50 SE\",127,1567,0.0158,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881297773323141, 48.460343610586094], [7.8812937277645885, 48.460485441034415]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105475\",\"NAYY 4x50 SE\",129,1568,0.0184,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881711635879812, 48.46032622746275], [7.881712741746868, 48.46049160102842]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105652\",\"NAYY 4x50 SE\",296,1569,0.0212,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881802219287258, 48.46068386170326], [7.881807357825152, 48.46049299178379]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105483\",\"NAYY 4x50 SE\",137,1570,0.023,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882069238959521, 48.46030317058304], [7.882035808151585, 48.46050890149611]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105648\",\"NAYY 4x50 SE\",292,1571,0.0174,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882179051733283, 48.460678078028835], [7.882210323559568, 48.46052278042108]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w266591892\",\"NAYY 4x50 SE\",376,1572,0.0159,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882405955159501, 48.46039394179636], [7.882384839067235, 48.46053665908196]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105480\",\"NAYY 4x50 SE\",134,1573,0.0141,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882654234805384, 48.46044194621194], [7.88261056533402, 48.46056491807564]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105646\",\"NAYY 4x50 SE\",290,1574,0.0165,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882691378585456, 48.46072729655668], [7.882742926151407, 48.460583246413904]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105481\",\"NAYY 4x50 SE\",135,1575,0.0161,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882974808590353, 48.46046735945787], [7.882928231460187, 48.460608905832764]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105485\",\"NAYY 4x50 SE\",139,1576,0.016,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883314501504992, 48.460514990221206], [7.883272370399406, 48.46065655825093]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105643\",\"NAYY 4x50 SE\",287,1577,0.0215,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883328390824739, 48.460862076956104], [7.883391495571032, 48.46067305308011]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105488\",\"NAYY 4x50 SE\",141,1578,0.0223,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883711404172718, 48.46051263367887], [7.883656218458022, 48.46070970781633]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105644\",\"NAYY 4x50 SE\",288,1579,0.0175,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883651922400538, 48.46086989060761], [7.883695926924914, 48.460715205974445]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105570\",\"NAYY 4x50 SE\",219,1580,0.0196,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884848982914223, 48.46069038812331], [7.884795926826798, 48.46086260713765]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105569\",\"NAYY 4x50 SE\",218,1581,0.0188,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885161385522494, 48.46073711959817], [7.885114592129291, 48.4609032792513]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105571\",\"NAYY 4x50 SE\",220,1582,0.0209,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885493906061098, 48.46076048315727], [7.88544653570973, 48.460945645101745]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105576\",\"NAYY 4x50 SE\",225,1583,0.0222,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885957341364195, 48.46080732533462], [7.885897979891416, 48.46100326112806]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105669\",\"NAYY 4x50 SE\",313,1584,0.0227,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880392159983084, 48.4630112308074], [7.880435789381575, 48.46321290961682]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105664\",\"NAYY 4x50 SE\",308,1585,0.0178,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881211746193399, 48.462979627928284], [7.88125267579132, 48.463137558024144]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105665\",\"NAYY 4x50 SE\",309,1586,0.0181,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881755673365377, 48.46292088126474], [7.881787072273157, 48.46308227320706]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105666\",\"NAYY 4x50 SE\",310,1587,0.0152,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882271312014637, 48.4628941424801], [7.882308107765537, 48.463028368112]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105667\",\"NAYY 4x50 SE\",311,1588,0.0132,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882800159238117, 48.46285700767716], [7.882829142193882, 48.46297446064878]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105551\",\"NAYY 4x50 SE\",201,1590,0.0115,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883710478376125, 48.46279434200686], [7.883740728960831, 48.462895764830975]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105550\",\"NAYY 4x50 SE\",200,1590,0.0401,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883678651195127, 48.4625375516233], [7.883740728960831, 48.462895764830975]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105548\",\"NAYY 4x50 SE\",198,1591,0.0175,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884853908392989, 48.46268248680323], [7.884858732943742, 48.462839714337996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105549\",\"NAYY 4x50 SE\",199,1592,0.0246,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88515455655252, 48.46266138674315], [7.885039475242255, 48.46286895256266]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105547\",\"NAYY 4x50 SE\",197,1593,0.013,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884489423353925, 48.462679495770985], [7.88431478284413, 48.46268872211542]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105654\",\"NAYY 4x50 SE\",298,1594,0.0192,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884031304921174, 48.46252505243855], [7.884290096092299, 48.462509631208235]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105546\",\"NAYY 4x50 SE\",196,1595,0.0111,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884421123002816, 48.46236533628675], [7.884271581135338, 48.46237531302154]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105657\",\"NAYY 4x50 SE\",301,1596,0.0181,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884017145342307, 48.462313488564156], [7.8842604722050975, 48.46229472210697]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105541\",\"NAYY 4x50 SE\",191,1597,0.0106,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8843391119957795, 48.46193638248396], [7.884197081360329, 48.461946700687605]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105534\",\"NAYY 4x50 SE\",184,1598,0.0192,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883910968108504, 48.4618397846078], [7.884167733470345, 48.46181323898564]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105535\",\"NAYY 4x50 SE\",185,1599,0.0192,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883865356892922, 48.461601116519645], [7.8841229316828, 48.461581366737015]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105687\",\"NAYY 4x50 SE\",331,1600,0.0182,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884341198692194, 48.46142137059646], [7.884097002763784, 48.4614385304214]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105659\",\"NAYY 4x50 SE\",303,1601,0.0088,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883240953808238, 48.46271613595004], [7.883122623318769, 48.462726110404844]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105655\",\"NAYY 4x50 SE\",299,1602,0.0173,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883334826363865, 48.46256056729187], [7.883101460062799, 48.462573894153785]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105532\",\"NAYY 4x50 SE\",182,1604,0.0106,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883223062755514, 48.4618609030567], [7.883083590582882, 48.461838756057894]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105539\",\"NAYY 4x50 SE\",189,1604,0.0351,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883550996282049, 48.46178539407735], [7.883083590582882, 48.461838756057894]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105531\",\"NAYY 4x50 SE\",181,1605,0.0137,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883227638882569, 48.46166453917259], [7.883045998660421, 48.46168794885749]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105530\",\"NAYY 4x50 SE\",180,1606,0.0118,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883169474356847, 48.461468196247615], [7.883010667426335, 48.46146531055844]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105642\",\"NAYY 4x50 SE\",286,1607,0.0168,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883391690556425, 48.46110172620876], [7.883421544413763, 48.46125135968825]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105538\",\"NAYY 4x50 SE\",188,1608,0.0175,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883515802029912, 48.46140469164957], [7.883472521926964, 48.4612496445137]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105641\",\"NAYY 4x50 SE\",285,1609,0.017,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883696234539177, 48.46108138719696], [7.883717977615272, 48.46123323454199]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105536\",\"NAYY 4x50 SE\",186,1610,0.0173,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883806030781852, 48.46138362898491], [7.88378518077068, 48.46122836744052]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105670\",\"NAYY 4x50 SE\",314,1611,0.0175,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880718708636242, 48.46297465633921], [7.880952014261378, 48.46295025692393]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105674\",\"NAYY 4x50 SE\",318,1612,0.0202,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880614366377948, 48.462683346270914], [7.880884795563081, 48.46265690475696]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105626\",\"NAYY 4x50 SE\",271,1613,0.0185,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881002846773035, 48.46217271976571], [7.880753108853659, 48.462159667477074]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105625\",\"NAYY 4x50 SE\",270,1614,0.0159,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880936572716863, 48.46185965699918], [7.880722464055065, 48.46187310899156]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105683\",\"NAYY 4x50 SE\",327,1615,0.0281,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880310469292953, 48.461695831981665], [7.880687582223598, 48.46166759614045]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105526\",\"NAYY 4x50 SE\",176,1616,0.0187,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880283105034764, 48.46093547291966], [7.880532873726025, 48.46091048913258]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105468\",\"NAYY 4x50 SE\",122,1617,0.0209,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880778734900581, 48.460735429965155], [7.880500136739668, 48.460768272710474]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099004\",\"NAYY 4x50 SE\",98,1618,0.0169,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880207646161552, 48.46046233387651], [7.88043571864602, 48.46044751137825]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105470\",\"NAYY 4x50 SE\",124,1619,0.0135,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880613601180242, 48.4604110639068], [7.880431718893241, 48.46042066658351]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099026\",\"NAYY 4x50 SE\",115,1620,0.0211,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880109788216517, 48.46018394634434], [7.880393054821152, 48.46016116688924]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105469\",\"NAYY 4x50 SE\",123,1621,0.0113,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8805263072907685, 48.46002720095485], [7.8803743895401785, 48.460035891167045]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971167\",\"NAYY 4x50 SE\",918,1623,0.0083,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882099695550068, 48.45525593205311], [7.881999340629445, 48.45528864014144]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971169\",\"NAYY 4x50 SE\",920,1623,0.0193,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8822433412148225, 48.455228368993545], [7.881999340629445, 48.45528864014144]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971166\",\"NAYY 4x50 SE\",917,1624,0.0068,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881965823479375, 48.45540490625609], [7.882050398341861, 48.45538154004218]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971172\",\"NAYY 4x50 SE\",921,1625,0.0178,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882474642276698, 48.455395906724064], [7.882336077923558, 48.45552723462817]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421570396\",\"NAYY 4x50 SE\",799,1626,0.0149,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879573707736823, 48.45616836610466], [7.879743886878489, 48.45609601496334]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421570418\",\"NAYY 4x50 SE\",809,1627,0.0122,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879854147890133, 48.456007061316335], [7.879715336762071, 48.456065468424235]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421570395\",\"NAYY 4x50 SE\",798,1628,0.0192,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879371898959513, 48.45602485128687], [7.87959399914748, 48.455935645555115]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421570417\",\"NAYY 4x50 SE\",808,1629,0.0135,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879648697737084, 48.45576476772396], [7.879494074515142, 48.45582873250931]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421570416\",\"NAYY 4x50 SE\",807,1630,0.0304,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879820142463202, 48.45565977811874], [7.879472662148194, 48.455805822559874]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421570394\",\"NAYY 4x50 SE\",797,1630,0.0189,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879239819661668, 48.455876798906715], [7.879472662148194, 48.455805822559874]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421569813\",\"NAYY 4x50 SE\",796,1632,0.0142,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879171877772203, 48.45572640303413], [7.879337050935933, 48.455660726121884]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421570402\",\"NAYY 4x50 SE\",805,1633,0.0111,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879153562385171, 48.45528070837069], [7.879026555276804, 48.45533386702502]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421569812\",\"NAYY 4x50 SE\",795,1634,0.0157,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878758765387373, 48.45531823249314], [7.878938149724429, 48.45524339307079]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872830\",\"NAYY 4x50 SE\",466,1635,0.0151,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8786834769785, 48.455231435665], [7.878857111575891, 48.455160458554076]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421570398\",\"NAYY 4x50 SE\",801,1636,0.0401,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879263557250849, 48.454914592295566], [7.878805541981712, 48.455107682014116]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w450863729\",\"NAYY 4x50 SE\",833,1637,0.0161,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878956093045863, 48.45499550434336], [7.8787760736900205, 48.45507752398106]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421569811\",\"NAYY 4x50 SE\",794,1638,0.0232,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878420262296772, 48.45509550478527], [7.878680301981749, 48.45497951032222]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873052\",\"NAYY 4x50 SE\",595,1639,0.0158,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878814902487287, 48.4548561759321], [7.878636099778651, 48.45493427322248]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421569810\",\"NAYY 4x50 SE\",793,1640,0.0173,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87833257389536, 48.45490876391256], [7.878525594612663, 48.45482118039985]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873042\",\"NAYY 4x50 SE\",585,1641,0.0137,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878613967071841, 48.454685599117184], [7.878459291747455, 48.454753324656146]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105585\",\"NAYY 4x50 SE\",233,1642,0.011,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884531697673508, 48.45992200581448], [7.8843891494271015, 48.45989237050616]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105584\",\"NAYY 4x50 SE\",232,1643,0.0125,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884662689089114, 48.45969485117629], [7.884501271115768, 48.45966132027704]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105583\",\"NAYY 4x50 SE\",231,1644,0.011,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884738273798262, 48.459490991315946], [7.884595558757648, 48.45946424057895]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105588\",\"NAYY 4x50 SE\",236,1645,0.0116,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884864157712098, 48.45924382238016], [7.884713101543432, 48.45921546471389]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105587\",\"NAYY 4x50 SE\",235,1646,0.0113,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884974960546773, 48.4589999246145], [7.884830643161457, 48.45896668870945]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873144\",\"NAYY 4x50 SE\",680,1647,0.0151,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885098910317153, 48.458773060983425], [7.884896797353173, 48.45875610669452]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105578\",\"NAYY 4x50 SE\",227,1648,0.0158,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885035465224292, 48.459818428929324], [7.885237001042225, 48.45986419935032]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105577\",\"NAYY 4x50 SE\",226,1649,0.0151,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885132385317479, 48.45964049555499], [7.885325200203225, 48.45968470818928]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105580\",\"NAYY 4x50 SE\",229,1650,0.0143,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885216782954017, 48.45949103876951], [7.885400798981415, 48.45953085856068]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873126\",\"NAYY 4x50 SE\",663,1651,0.0177,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885696485559921, 48.459442713146075], [7.8854679975056134, 48.45939410328734]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105582\",\"NAYY 4x50 SE\",230,1652,0.0152,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885297479206577, 48.459300627682595], [7.885493196857648, 48.45934282004814]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873133\",\"NAYY 4x50 SE\",670,1653,0.0187,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885844732658231, 48.459168150889475], [7.885606593303771, 48.459112045393205]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105592\",\"NAYY 4x50 SE\",240,1654,0.0151,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8862343942262, 48.45997877768125], [7.886038948160926, 48.45994053910299]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105591\",\"NAYY 4x50 SE\",239,1655,0.0143,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886284764513707, 48.459851833328756], [7.886100900401941, 48.459812105553596]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105590\",\"NAYY 4x50 SE\",238,1657,0.0155,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886390534474751, 48.45966472165985], [7.8862000233271345, 48.459606611794364]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105599\",\"NAYY 4x50 SE\",246,1657,0.017,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885982505484462, 48.45955789402566], [7.8862000233271345, 48.459606611794364]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105589\",\"NAYY 4x50 SE\",237,1658,0.0148,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886451004737066, 48.45952105790111], [7.886261974742345, 48.45947817814475]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105597\",\"NAYY 4x50 SE\",245,1659,0.0153,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8860934025026, 48.45937748708631], [7.886290885294099, 48.45941824242844]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105594\",\"NAYY 4x50 SE\",242,1660,0.0148,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886531590954334, 48.45935402683795], [7.886340446079113, 48.45931549546651]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105596\",\"NAYY 4x50 SE\",244,1661,0.017,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886158880296614, 48.45919034552974], [7.886377616534484, 48.459238435228976]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872992\",\"NAYY 4x50 SE\",546,1662,0.0173,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889788123282866, 48.45365932333301], [7.889573117985517, 48.45372047982446]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872877\",\"NAYY 4x50 SE\",488,1663,0.0475,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8900696595170405, 48.45341454861835], [7.88948330917882, 48.45358959508109]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873058\",\"NAYY 4x50 SE\",601,1664,0.0211,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889600516850263, 48.45330372709686], [7.8893429838335045, 48.453385087530336]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872985\",\"NAYY 4x50 SE\",541,1666,0.0172,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889241052252812, 48.452670475561526], [7.889009776858344, 48.45268397662322]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872995\",\"NAYY 4x50 SE\",548,3242,0.0103,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889283691048145, 48.452432390837146], [7.889167862901384, 48.45248352708667]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873017\",\"NAYY 4x50 SE\",565,1668,0.0149,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888803100957224, 48.45218368183586], [7.889000520974757, 48.45221165397562]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218602\",\"NAYY 4x50 SE\",722,1669,0.0186,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888814525611165, 48.45199457800484], [7.889061319007295, 48.45202720131065]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218607\",\"NAYY 4x50 SE\",727,3243,0.0123,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889412904193737, 48.452058559027826], [7.889246172526518, 48.452056847923636]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w34297209\",\"NAYY 4x50 SE\",332,1671,0.0428,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8877802193321855, 48.45118160035042], [7.888221793711634, 48.45093329026905]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60947393\",\"NAYY 4x50 SE\",343,1672,0.0229,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886763541557028, 48.4501263305366], [7.887001504701285, 48.449994878548125]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60947394\",\"NAYY 4x50 SE\",344,1673,0.0216,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886619409737942, 48.44999750505775], [7.88684229844271, 48.44987248153703]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w540665545\",\"NAYY 4x50 SE\",963,1674,0.0407,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883586349378631, 48.453361848767614], [7.884129336408706, 48.45330106371989]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w336644721\",\"NAYY 4x50 SE\",683,1675,0.0131,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884233555105318, 48.45294068213015], [7.8840568291936854, 48.45293583211884]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971182\",\"NAYY 4x50 SE\",929,1676,0.0131,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8840088483965305, 48.45547796565396], [7.884184622922638, 48.45546565184351]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872917\",\"NAYY 4x50 SE\",506,1677,0.0092,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884018739333932, 48.455131378980624], [7.88414253082172, 48.455125100758345]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873057\",\"NAYY 4x50 SE\",600,1678,0.0149,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8843323115260135, 48.45502434279406], [7.884131454040139, 48.455035482046654]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872784\",\"NAYY 4x50 SE\",427,1679,0.0115,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883971283274771, 48.45499566334018], [7.88412591566297, 48.4549906726899]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872822\",\"NAYY 4x50 SE\",459,1680,0.0138,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883867562942626, 48.45463880243562], [7.884051571815577, 48.454616696036766]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872794\",\"NAYY 4x50 SE\",436,1681,0.0153,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883800512074986, 48.45447187069094], [7.883998375625367, 48.45443129718184]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w540665546\",\"NAYY 4x50 SE\",964,1682,0.0149,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884012618682482, 48.45397894853835], [7.883819430139761, 48.45401641366018]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w414634011\",\"NAYY 4x50 SE\",753,1683,0.022,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888451859432993, 48.458262927805606], [7.888467836098958, 48.458065792604216]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873091\",\"NAYY 4x50 SE\",633,1684,0.0117,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888532231512747, 48.457962796022876], [7.888521799454715, 48.45806812335322]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873120\",\"NAYY 4x50 SE\",657,1685,0.0139,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888816462176142, 48.45795537726121], [7.8888051071604, 48.45808035937117]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w414634012\",\"NAYY 4x50 SE\",754,1686,0.0197,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888893980627183, 48.45825703300245], [7.888859003457839, 48.45808103294911]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873129\",\"NAYY 4x50 SE\",666,1687,0.0141,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889215847211964, 48.45792505732222], [7.88923487929118, 48.458051218886006]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873125\",\"NAYY 4x50 SE\",662,1688,0.0156,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889307889551468, 48.45818701365935], [7.88928857580454, 48.458046959633535]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w450863789\",\"NAYY 4x50 SE\",843,1690,0.0094,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889749452016165, 48.457846928223766], [7.8898243639576, 48.457915631129794]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872884\",\"NAYY 4x50 SE\",492,1690,0.0186,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889701376341109, 48.4577698437978], [7.8898243639576, 48.457915631129794]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872942\",\"NAYY 4x50 SE\",518,1691,0.024,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890247447441367, 48.45801306456374], [7.890053586441736, 48.457840331703814]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w414634013\",\"NAYY 4x50 SE\",755,1692,0.0276,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890482633408654, 48.45792953736875], [7.890267909497884, 48.45772678036003]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873055\",\"NAYY 4x50 SE\",598,1693,0.0145,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892100393403647, 48.45650523694184], [7.892216727611312, 48.45661038215432]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872981\",\"NAYY 4x50 SE\",537,1694,0.0165,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89309603727313, 48.45616246500888], [7.892892015816967, 48.45610333682729]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872866\",\"NAYY 4x50 SE\",483,1695,0.0154,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8928345365941865, 48.455821272182604], [7.893034671092504, 48.455860807737245]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971177\",\"NAYY 4x50 SE\",924,1696,0.01,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8826105034527565, 48.45567394183557], [7.882635968880848, 48.455585480817675]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971174\",\"NAYY 4x50 SE\",922,1697,0.0334,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8827727557001115, 48.45529735807913], [7.882689095103342, 48.45559218672791]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971176\",\"NAYY 4x50 SE\",923,1698,0.0136,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88291401079541, 48.4554959465041], [7.882875036995443, 48.455615657221365]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971178\",\"NAYY 4x50 SE\",925,1699,0.0314,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883060895328152, 48.45535150403916], [7.882981289584471, 48.45562906879766]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971179\",\"NAYY 4x50 SE\",926,1700,0.009,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883014254140855, 48.455715180652], [7.883034415900585, 48.455635774549116]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971181\",\"NAYY 4x50 SE\",928,1701,0.0287,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88329988801578, 48.4559084243568], [7.883288732391948, 48.455650468336195]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971180\",\"NAYY 4x50 SE\",927,1702,0.0142,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883506513161371, 48.45551806090733], [7.883518404844998, 48.45564506249346]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971185\",\"NAYY 4x50 SE\",932,2712,0.0091,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883756408511015, 48.455719590260344], [7.883775097538257, 48.455639020126235]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971186\",\"NAYY 4x50 SE\",933,1704,0.0136,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884750923733217, 48.45570197864633], [7.884729551170505, 48.455580134183364]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872952\",\"NAYY 4x50 SE\",523,1705,0.0125,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88485976829841, 48.45545455459924], [7.884876824864305, 48.45556644627009]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873056\",\"NAYY 4x50 SE\",599,1706,0.0145,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885097147125647, 48.45567223724618], [7.885062942167, 48.455543840562626]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872935\",\"NAYY 4x50 SE\",514,1707,0.0367,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885099853145542, 48.455202645779416], [7.88519550904874, 48.45552622676228]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872769\",\"NAYY 4x50 SE\",415,1709,0.0108,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8852305070769, 48.45542271203931], [7.8852750491350445, 48.45551565840839]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872768\",\"NAYY 4x50 SE\",414,1709,0.0334,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885356811324163, 48.45581072640977], [7.8852750491350445, 48.45551565840839]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872905\",\"NAYY 4x50 SE\",500,1710,0.0171,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885402805680131, 48.45565505213087], [7.8853545891891, 48.455505089999235]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971567\",\"NAYY 4x50 SE\",936,1711,0.0156,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885585915551653, 48.45533145563072], [7.8856329791258135, 48.45546810013203]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872987\",\"NAYY 4x50 SE\",542,1712,0.0162,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885911034477915, 48.45558038234132], [7.885871872544401, 48.45543736199579]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872826\",\"NAYY 4x50 SE\",462,1713,0.0136,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885956166890661, 48.45530329317178], [7.885991686371373, 48.45542329108939]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872793\",\"NAYY 4x50 SE\",435,1714,0.0134,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886142077555457, 48.455562473251454], [7.886177385533108, 48.45544441120798]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872780\",\"NAYY 4x50 SE\",424,1715,0.017,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886330010148527, 48.45530870838324], [7.886283469135369, 48.45545840112944]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872809\",\"NAYY 4x50 SE\",448,1716,0.0148,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886358978001935, 48.45560396097065], [7.886402813259426, 48.45547413967475]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872933\",\"NAYY 4x50 SE\",513,1717,0.0188,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886581146848198, 48.45567041000474], [7.8866282412563145, 48.45550386770167]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872820\",\"NAYY 4x50 SE\",457,1718,0.0153,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886716034472254, 48.45537539297554], [7.886681283177275, 48.45551086246763]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872997\",\"NAYY 4x50 SE\",550,1719,0.0223,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887072149014471, 48.45572201093108], [7.887027084524288, 48.45552355301199]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873019\",\"NAYY 4x50 SE\",566,1720,0.0209,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887417886567296, 48.45567112416188], [7.887334333231164, 48.45549183419117]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971187\",\"NAYY 4x50 SE\",934,1721,0.0155,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887636976642494, 48.45542665130734], [7.887430064974116, 48.4554057504893]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098946\",\"NAYY 4x50 SE\",59,1722,0.0208,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875760353156434, 48.45994146448633], [7.876029323353714, 48.45988646547179]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w368882784\",\"NAYY 4x50 SE\",734,1723,0.0209,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876289809356559, 48.45980813986973], [7.876018103545984, 48.45986054189938]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098944\",\"NAYY 4x50 SE\",58,1724,0.0402,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875433324541587, 48.45981677464425], [7.875954524847216, 48.459713641634444]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098940\",\"NAYY 4x50 SE\",56,1725,0.0228,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875582498451617, 48.45959466409577], [7.875879726839266, 48.45954081774729]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098942\",\"NAYY 4x50 SE\",57,1726,0.0528,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875179532935517, 48.4596392007284], [7.875864767297455, 48.45950625296382]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w368882788\",\"NAYY 4x50 SE\",738,1727,0.0197,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8761043536029485, 48.45941962823956], [7.875849807775707, 48.45947168817844]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w368882786\",\"NAYY 4x50 SE\",736,1728,0.0205,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876027806400656, 48.459218245877516], [7.875763209325137, 48.45927305611817]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098935\",\"NAYY 4x50 SE\",52,1729,0.0543,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874989635526063, 48.459262424787575], [7.875691291755763, 48.459118428094555]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w368882791\",\"NAYY 4x50 SE\",741,1730,0.019,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875912848762966, 48.45901738777263], [7.875667319328129, 48.459066885409904]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w368882790\",\"NAYY 4x50 SE\",740,1731,0.0195,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8758326098781595, 48.45883017825719], [7.8755794208350505, 48.45887789552267]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098936\",\"NAYY 4x50 SE\",53,1732,0.0289,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875188944347553, 48.45891912848186], [7.875563439359849, 48.45884353371761]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098937\",\"NAYY 4x50 SE\",54,1733,0.0534,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874782159664432, 48.458787902013746], [7.8754715462886375, 48.45864595329501]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098933\",\"NAYY 4x50 SE\",50,1734,0.017,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875235729051458, 48.45865572913912], [7.875455564956611, 48.45861159147481]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w435394266\",\"NAYY 4x50 SE\",817,1735,0.0274,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87495128445777, 48.45831750895281], [7.875310006930226, 48.458255927865636]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105668\",\"NAYY 4x50 SE\",312,1736,0.0201,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8798373924466025, 48.4630463037722], [7.879586295683055, 48.46311428053819]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105517\",\"NAYY 4x50 SE\",168,1737,0.0199,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879287962561731, 48.46310300934174], [7.879534126267547, 48.46303132306853]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105673\",\"NAYY 4x50 SE\",317,1738,0.016,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8796386405410255, 48.462824040247185], [7.8794402217432475, 48.462881999563784]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105677\",\"NAYY 4x50 SE\",321,1739,0.0115,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879261442131835, 48.46234184902456], [7.879121207536064, 48.46238596323009]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105515\",\"NAYY 4x50 SE\",166,1740,0.0201,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878737125286285, 48.46225931413581], [7.878981761525592, 48.46218121808361]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105679\",\"NAYY 4x50 SE\",323,1741,0.0201,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879030809220705, 48.46182969775683], [7.878783418354083, 48.46190541247772]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105493\",\"NAYY 4x50 SE\",145,1742,0.0197,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878190245154016, 48.46149461371188], [7.878431114389289, 48.461419457247665]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099013\",\"NAYY 4x50 SE\",104,1743,0.0134,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878265413140421, 48.46092419710776], [7.878102364197201, 48.46097585171306]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098962\",\"NAYY 4x50 SE\",73,1744,0.0188,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877749188839935, 48.46088013685254], [7.8779774664837205, 48.460806270515505]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966651\",\"NAYY 4x50 SE\",870,1745,0.0123,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8791652522602105, 48.45664201216073], [7.879023311988328, 48.45669876656954]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488967531\",\"NAYY 4x50 SE\",886,1746,0.015,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878743979833787, 48.45665337849395], [7.878917634067465, 48.45658364898199]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488967530\",\"NAYY 4x50 SE\",885,1747,0.0168,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878983669426879, 48.45636577610749], [7.878790821189528, 48.4564455077506]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488967529\",\"NAYY 4x50 SE\",884,1747,0.0139,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878626336650692, 48.456506725036746], [7.878790821189528, 48.4564455077506]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488967527\",\"NAYY 4x50 SE\",882,1749,0.0135,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878502267754963, 48.45636333629801], [7.878656963893795, 48.456299691856934]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488967528\",\"NAYY 4x50 SE\",883,1749,0.0179,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878857459607978, 48.4562090571725], [7.878656963893795, 48.456299691856934]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488967525\",\"NAYY 4x50 SE\",880,1751,0.0123,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878395363112286, 48.456226409769876], [7.878537197486017, 48.45616922487461]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488967526\",\"NAYY 4x50 SE\",881,1751,0.0201,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878754465207564, 48.45606029820843], [7.878537197486017, 48.45616922487461]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969671\",\"NAYY 4x50 SE\",914,1753,0.0136,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878237619218023, 48.4560773867819], [7.878396296610873, 48.456015734149936]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488967524\",\"NAYY 4x50 SE\",879,1754,0.0088,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878114525502946, 48.455852979610675], [7.878217803693072, 48.455814380444416]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488967523\",\"NAYY 4x50 SE\",878,1756,0.0124,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877955960705474, 48.45572903887186], [7.878092782651412, 48.45566513509806]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488967521\",\"NAYY 4x50 SE\",876,1756,0.0187,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878316285350225, 48.455587131924034], [7.878092782651412, 48.45566513509806]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872878\",\"NAYY 4x50 SE\",489,1757,0.0105,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877857462238263, 48.455578884009036], [7.877980922336317, 48.45553159967456]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872771\",\"NAYY 4x50 SE\",417,1758,0.0119,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877721636375085, 48.45544158502582], [7.877862482637691, 48.455390209109204]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488967520\",\"NAYY 4x50 SE\",875,1759,0.0207,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878086666708594, 48.455276252763184], [7.877842742751489, 48.45536664400325]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872914\",\"NAYY 4x50 SE\",505,1760,0.0127,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87758076892996, 48.455287689491094], [7.877730883738557, 48.455233108339904]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488967519\",\"NAYY 4x50 SE\",874,1760,0.0172,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877921787883587, 48.45514442647033], [7.877730883738557, 48.455233108339904]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488967518\",\"NAYY 4x50 SE\",873,1762,0.0185,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877819985149638, 48.45499702720616], [7.877599285645776, 48.455076007422164]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214805\",\"NAYY 4x50 SE\",692,3287,0.0199,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875671480624064, 48.45729699673557], [7.8757103960752195, 48.45747362185311]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214816\",\"NAYY 4x50 SE\",703,1764,0.0159,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875725614905098, 48.456945446955466], [7.875842780675566, 48.457065534448596]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214804\",\"NAYY 4x50 SE\",691,1765,0.0197,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8758478445779945, 48.45684717714018], [7.875998367021347, 48.456993851901586]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188658\",\"NAYY 4x50 SE\",790,1766,0.0177,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876737641730419, 48.45684003347078], [7.87659388242975, 48.456713106142864]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188629\",\"NAYY 4x50 SE\",789,1767,0.0151,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876542570270802, 48.45656905779255], [7.87666972246235, 48.456675458827135]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969664\",\"NAYY 4x50 SE\",907,1768,0.0138,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876943314970872, 48.45638492241767], [7.877059755149385, 48.45648184325384]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421187534\",\"NAYY 4x50 SE\",770,1769,0.0089,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8773298888688945, 48.45624858049961], [7.877406448389236, 48.45630973938756]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969672\",\"NAYY 4x50 SE\",915,1770,0.0184,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877907615671141, 48.456272737983774], [7.8777677364187, 48.456135705007064]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421187174\",\"NAYY 4x50 SE\",762,1770,0.0089,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877706110505764, 48.45606654154624], [7.8777677364187, 48.456135705007064]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969670\",\"NAYY 4x50 SE\",913,1772,0.017,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878610224699973, 48.4559181520249], [7.8784684932878895, 48.455798362359005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488967522\",\"NAYY 4x50 SE\",877,1773,0.0091,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878426330503765, 48.45571644503188], [7.878500557380073, 48.455781844407895]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969669\",\"NAYY 4x50 SE\",912,1775,0.0095,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879062063444131, 48.455598801572876], [7.879002892116534, 48.455523061980436]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873034\",\"NAYY 4x50 SE\",578,1775,0.0094,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878920882820791, 48.45545893382275], [7.879002892116534, 48.455523061980436]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873038\",\"NAYY 4x50 SE\",582,1776,0.0108,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879398802402157, 48.45545333418197], [7.8793213190992235, 48.45537119385496]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969662\",\"NAYY 4x50 SE\",905,1777,0.0126,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8792971074391485, 48.455245503902624], [7.879388621199456, 48.45534108117962]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421570403\",\"NAYY 4x50 SE\",806,1778,0.024,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879613550457594, 48.455500209520665], [7.879433489222304, 48.45532100604044]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969668\",\"NAYY 4x50 SE\",911,1779,0.007,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87956712240997, 48.45533671348525], [7.879512008177426, 48.45528587450393]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969660\",\"NAYY 4x50 SE\",903,1780,0.0169,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879466636891478, 48.45512304963048], [7.879590527024838, 48.45525074291287]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969667\",\"NAYY 4x50 SE\",910,1781,0.0144,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879745565445477, 48.45533764044764], [7.879635394889202, 48.455230667693435]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421570399\",\"NAYY 4x50 SE\",802,1782,0.0444,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879398261038859, 48.454857178702454], [7.879714536826054, 48.4551961752528]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966643\",\"NAYY 4x50 SE\",862,1784,0.0309,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879990198972575, 48.45540881733697], [7.879794783872814, 48.4551628163035]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969659\",\"NAYY 4x50 SE\",902,1784,0.0073,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879739529256625, 48.45510798879974], [7.879794783872814, 48.4551628163035]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969666\",\"NAYY 4x50 SE\",909,1785,0.0207,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880002006579409, 48.455296069249556], [7.879852103127917, 48.45513898844782]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969657\",\"NAYY 4x50 SE\",900,1786,0.0103,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879914875670708, 48.45500375645437], [7.879989669122476, 48.45508180147535]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969655\",\"NAYY 4x50 SE\",898,1787,0.0116,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8801213565784956, 48.45490387355309], [7.880207481318688, 48.454991255093454]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969663\",\"NAYY 4x50 SE\",906,1788,0.0143,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880359090655289, 48.45507975175237], [7.880253336419823, 48.45497219264374]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969665\",\"NAYY 4x50 SE\",908,1789,0.0265,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8805697544716535, 48.45512172933949], [7.880379437771555, 48.45491977081124]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969661\",\"NAYY 4x50 SE\",904,1790,0.0121,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880696489927119, 48.45491621092817], [7.880608712295125, 48.45482445802816]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969652\",\"NAYY 4x50 SE\",895,1791,0.0074,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88094797057285, 48.4547618163798], [7.880894927050779, 48.454704916876814]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969649\",\"NAYY 4x50 SE\",892,1792,0.0093,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88086962383925, 48.45461716585261], [7.8809406561248165, 48.45468572120665]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969650\",\"NAYY 4x50 SE\",893,1793,0.0078,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881143463882872, 48.45468808460114], [7.881104143849443, 48.45462288127077]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969647\",\"NAYY 4x50 SE\",890,1794,0.0133,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881143141542067, 48.45448115106171], [7.8812159380857425, 48.454590949970274]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969648\",\"NAYY 4x50 SE\",891,1795,0.008,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881423968983334, 48.454609422863705], [7.881377418404358, 48.45454482678668]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969646\",\"NAYY 4x50 SE\",889,1796,0.018,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88162792464615, 48.454648995151175], [7.881526476903126, 48.454502251336905]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969645\",\"NAYY 4x50 SE\",888,1797,0.0128,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881648138521213, 48.45435637732634], [7.88169382755401, 48.45446695819745]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966629\",\"NAYY 4x50 SE\",848,1798,0.01,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882043852889463, 48.454492238486516], [7.882005038373346, 48.45440596344269]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966627\",\"NAYY 4x50 SE\",846,1798,0.0112,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882060771216288, 48.454312721337], [7.882005038373346, 48.45440596344269]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969656\",\"NAYY 4x50 SE\",899,1800,0.02,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881548708090383, 48.45498726416454], [7.881333489737416, 48.45509552788099]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969658\",\"NAYY 4x50 SE\",901,1801,0.0087,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880957666027477, 48.45507747721946], [7.88105165493983, 48.455029957467715]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969654\",\"NAYY 4x50 SE\",897,1802,0.0128,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881148493952652, 48.45492689932652], [7.881017827844754, 48.4550018961686]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969651\",\"NAYY 4x50 SE\",894,1803,0.0057,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880653367108927, 48.45471290817866], [7.880728647945555, 48.454701411524866]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w58169582\",\"NAYY 4x50 SE\",335,3189,0.0257,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882785158196353, 48.45353582714795], [7.883132953720767, 48.45354167450329]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w437570188\",\"NAYY 4x50 SE\",824,1805,0.0403,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887467209511301, 48.45836520155649], [7.887059301063328, 48.458124303920805]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872954\",\"NAYY 4x50 SE\",524,1806,0.0413,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8875880992313485, 48.457999273023084], [7.8870458615917185, 48.45808946397974]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873094\",\"NAYY 4x50 SE\",636,1807,0.019,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887259440586384, 48.45795463924835], [7.887008903137754, 48.45799365413328]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873079\",\"NAYY 4x50 SE\",621,1808,0.018,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886750206541526, 48.457938205622405], [7.886994128916014, 48.45794097133961]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873071\",\"NAYY 4x50 SE\",613,1809,0.0176,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886766451498606, 48.457726935913335], [7.886998485349512, 48.45776115253344]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873088\",\"NAYY 4x50 SE\",630,1810,0.0218,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8873091383473755, 48.45775304554016], [7.887024976648448, 48.457700748673915]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873103\",\"NAYY 4x50 SE\",645,1811,0.0119,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889880095322887, 48.45855881914723], [7.889983641679932, 48.458477240764246]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w414634009\",\"NAYY 4x50 SE\",751,1812,0.0155,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890066364940161, 48.45871610483029], [7.89020362219593, 48.458610383822915]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w414634005\",\"NAYY 4x50 SE\",747,1814,0.0168,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890617023380921, 48.458656122206754], [7.890487179650739, 48.45878046629971]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w414634010\",\"NAYY 4x50 SE\",752,1814,0.0212,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890281511570486, 48.45891332789484], [7.890487179650739, 48.45878046629971]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w450863728\",\"NAYY 4x50 SE\",832,1815,0.0492,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890733415968731, 48.459520127121735], [7.891159459858862, 48.4591809147129]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w450863722\",\"NAYY 4x50 SE\",830,3054,0.0354,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892709700645125, 48.46123460967787], [7.892400317220343, 48.461477616386915]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w414634015\",\"NAYY 4x50 SE\",757,1817,0.0137,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8910914529301825, 48.45759483548785], [7.89123900901623, 48.45751972488518]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w414634014\",\"NAYY 4x50 SE\",756,1818,0.0324,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890975039058553, 48.457768809046534], [7.891381972108114, 48.457659801162976]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w414634006\",\"NAYY 4x50 SE\",748,1819,0.0148,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891314810385443, 48.457911743375874], [7.8914495173828305, 48.45800990723688]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098947\",\"NAYY 4x50 SE\",60,1820,0.0176,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875340053224689, 48.4604341363598], [7.8754580451050735, 48.46057178681336]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098953\",\"NAYY 4x50 SE\",66,1821,0.0233,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875825963183862, 48.460669013933156], [7.875666596879039, 48.46048837241581]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098948\",\"NAYY 4x50 SE\",61,1822,0.0163,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875652413589311, 48.46032306510757], [7.875770872511214, 48.46044666507285]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098954\",\"NAYY 4x50 SE\",67,1823,0.0206,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876117293351534, 48.460524461779706], [7.875979423266203, 48.46036325009868]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w266591891\",\"NAYY 4x50 SE\",375,1824,0.0212,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876850993064325, 48.46024708078272], [7.876703887461347, 48.46008319692297]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098955\",\"NAYY 4x50 SE\",68,1825,0.0172,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877204362182279, 48.460060414007955], [7.877084446613264, 48.4599283167785]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w450863756\",\"NAYY 4x50 SE\",839,1826,0.011871797927288,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877119757811838, 48.459788807983905], [7.877199767113902, 48.459881383148605]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098975\",\"NAYY 4x50 SE\",83,1827,0.018,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8779171515541, 48.45978030424889], [7.877788321024306, 48.45964248001435]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099021\",\"NAYY 4x50 SE\",111,1828,0.0217,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878502941547272, 48.45958132953839], [7.878354005621036, 48.45941317857532]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w175378208\",\"NAYY 4x50 SE\",370,1829,0.0139,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8791582707256405, 48.45895630820639], [7.879240776282862, 48.45906849689069]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099019\",\"NAYY 4x50 SE\",109,1830,0.0195,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879393981355429, 48.45921256648827], [7.8792766233790195, 48.459055877516775]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873013\",\"NAYY 4x50 SE\",561,1831,0.0361,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8792726998938205, 48.45869014838107], [7.879503654578795, 48.45897595455201]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w76789102\",\"NAYY 4x50 SE\",364,1833,0.0171,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877621731895247, 48.45762574551974], [7.8774094894283495, 48.45768630182145]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w435394262\",\"NAYY 4x50 SE\",813,1833,0.0189,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877161528280669, 48.45772836585478], [7.8774094894283495, 48.45768630182145]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w76789095\",\"NAYY 4x50 SE\",357,2884,0.0155,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877669946620955, 48.4577877308817], [7.877462615930618, 48.45780686709315]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w76789096\",\"NAYY 4x50 SE\",358,1835,0.0139,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877715597234683, 48.45794951136421], [7.877533659199824, 48.457980666378766]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w450863775\",\"NAYY 4x50 SE\",841,1836,0.0122,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877440687810534, 48.458165812443816], [7.87759939670797, 48.45813650638267]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w76789097\",\"NAYY 4x50 SE\",359,1836,0.0119,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877758440060792, 48.45812214605921], [7.87759939670797, 48.45813650638267]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w76789098\",\"NAYY 4x50 SE\",360,2886,0.0134,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877830913068432, 48.45824479831459], [7.877665134610963, 48.45829234634801]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w109830960\",\"NAYY 4x50 SE\",366,1839,0.0152,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8780106137128145, 48.458618772312875], [7.877809835963049, 48.45864820944059]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098978\",\"NAYY 4x50 SE\",84,1840,0.0188,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878048365433374, 48.45994336801027], [7.878294347513912, 48.459902314432256]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098983\",\"NAYY 4x50 SE\",87,1841,0.0191,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878130324636887, 48.46016341734463], [7.878380711566169, 48.460119654174115]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w175378207\",\"NAYY 4x50 SE\",369,1842,0.0168,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879048514358323, 48.45880118862066], [7.878830384698403, 48.45884478300937]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w175378206\",\"NAYY 4x50 SE\",368,1843,0.0165,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878966726430722, 48.45862241970193], [7.878752732923185, 48.45866314944433]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w540665547\",\"NAYY 4x50 SE\",965,1844,0.0147,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878546927400837, 48.45866437609003], [7.878737942170565, 48.458628552568705]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082859\",\"NAYY 4x50 SE\",35,1845,0.0154,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878377955627417, 48.45822665673275], [7.8785828347761635, 48.4582008024251]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082870\",\"NAYY 4x50 SE\",40,1846,0.0144,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878753471679049, 48.4580955981679], [7.8785623101462114, 48.458121033292365]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082871\",\"NAYY 4x50 SE\",41,1847,0.0169,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878327153890744, 48.458108352753825], [7.878553188108549, 48.45808558034315]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082845\",\"NAYY 4x50 SE\",31,1848,0.0141,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878705632434872, 48.45792867074979], [7.878518980576492, 48.457952631775925]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082857\",\"NAYY 4x50 SE\",34,1849,0.0172,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87827755171009, 48.45792944721072], [7.878505297612036, 48.45789945234569]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082843\",\"NAYY 4x50 SE\",30,2887,0.0106,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878605292429085, 48.45773290384598], [7.878461968407049, 48.457731050804306]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082842\",\"NAYY 4x50 SE\",29,1852,0.0134,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87859901709756, 48.45756961867902], [7.878418639479354, 48.457562649243954]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082853\",\"NAYY 4x50 SE\",33,1852,0.018,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878180165195098, 48.457593506891456], [7.878418639479354, 48.457562649243954]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082840\",\"NAYY 4x50 SE\",28,1853,0.0101,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878505018445487, 48.45736222245643], [7.878370749934555, 48.457376521181494]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872774\",\"NAYY 4x50 SE\",419,1854,0.0152,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878536392682411, 48.45720838698334], [7.878334262889723, 48.457234709308764]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873075\",\"NAYY 4x50 SE\",617,1855,0.0109,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879869439665906, 48.45834288782331], [7.879845734621178, 48.458245756080714]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082867\",\"NAYY 4x50 SE\",39,1856,0.0118,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879754906609775, 48.458146714076676], [7.879778710866817, 48.458251596063334]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872924\",\"NAYY 4x50 SE\",509,1857,0.0075,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879654595928199, 48.458330545425845], [7.879644663313948, 48.45826327591113]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082818\",\"NAYY 4x50 SE\",15,1858,0.0186,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87911649512456, 48.45805290847091], [7.879366082116277, 48.458034959468336]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082816\",\"NAYY 4x50 SE\",14,1859,0.0175,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8790926260551455, 48.45785959510631], [7.879327600134179, 48.457838796171494]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082815\",\"NAYY 4x50 SE\",13,1861,0.0175,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879068663380412, 48.457701263823274], [7.879295924469726, 48.457659149123465]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082836\",\"NAYY 4x50 SE\",26,1861,0.012,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879457720093148, 48.457648934130894], [7.879295924469726, 48.457659149123465]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082821\",\"NAYY 4x50 SE\",16,1863,0.0171,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879040040899554, 48.45753964966235], [7.8792593827722905, 48.457491052103116]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082835\",\"NAYY 4x50 SE\",25,1863,0.0132,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879436717022251, 48.457478940745716], [7.8792593827722905, 48.457491052103116]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082823\",\"NAYY 4x50 SE\",17,1865,0.0184,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878992280252107, 48.45738756166421], [7.879229647278191, 48.457339471338514]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082834\",\"NAYY 4x50 SE\",24,1865,0.0097,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879360075740323, 48.45733052876869], [7.879229647278191, 48.457339471338514]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082833\",\"NAYY 4x50 SE\",23,1867,0.0105,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879345762710939, 48.45720061959193], [7.879203410218128, 48.4572057235965]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082825\",\"NAYY 4x50 SE\",18,1867,0.0171,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878973191699403, 48.45722280279899], [7.879203410218128, 48.4572057235965]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873107\",\"NAYY 4x50 SE\",647,1868,0.0111,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8875638873357135, 48.45881075234158], [7.887519076194282, 48.45890639855592]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105600\",\"NAYY 4x50 SE\",247,1869,0.0117,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887383059589331, 48.458986528026415], [7.887429754316065, 48.45888560211096]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873045\",\"NAYY 4x50 SE\",588,1870,0.0245,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887415718715153, 48.4586488845861], [7.887302151761231, 48.45885589278447]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872796\",\"NAYY 4x50 SE\",437,1871,0.0128,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887053796607999, 48.458919764928105], [7.88711074821211, 48.45881132853118]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873113\",\"NAYY 4x50 SE\",651,1872,0.0307,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886935469410351, 48.4590629596518], [7.887072467543183, 48.45880241564262]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w437570192\",\"NAYY 4x50 SE\",828,1873,0.0137,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886929994621293, 48.45863906401394], [7.886868304204681, 48.4587548800232]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873093\",\"NAYY 4x50 SE\",635,1874,0.0148,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886753109376337, 48.4588694646778], [7.886817263430495, 48.45874299606215]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873122\",\"NAYY 4x50 SE\",659,1875,0.0131,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886524919956655, 48.45879945052621], [7.8865875811005415, 48.458689516335355]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873131\",\"NAYY 4x50 SE\",668,1876,0.0131,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88629662998229, 48.45874643182321], [7.886357900552716, 48.45863603369729]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873127\",\"NAYY 4x50 SE\",664,1877,0.0143,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8862334337042075, 48.458470633010116], [7.886166500470189, 48.45859146448448]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873139\",\"NAYY 4x50 SE\",676,1878,0.0229,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885978052014157, 48.45876619225903], [7.886077180547983, 48.45857066541025]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873068\",\"NAYY 4x50 SE\",610,1879,0.0169,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885688928812295, 48.45865709658903], [7.885786649106065, 48.45851953579749]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873074\",\"NAYY 4x50 SE\",616,1880,0.0177,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88527828293164, 48.45858378519489], [7.885336913428144, 48.45842990360188]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105613\",\"NAYY 4x50 SE\",259,1881,0.0207,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885161300847293, 48.458208181682544], [7.885087918527493, 48.45838792979222]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105615\",\"NAYY 4x50 SE\",260,1882,0.0168,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884864190313164, 48.45820476493749], [7.884836153776822, 48.45835503116048]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105618\",\"NAYY 4x50 SE\",263,1883,0.0161,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884592102301675, 48.458194755108906], [7.8845945676642994, 48.45833925635358]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105616\",\"NAYY 4x50 SE\",261,1884,0.0189,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884330115512743, 48.458168025497585], [7.884324188876541, 48.458337913018646]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105617\",\"NAYY 4x50 SE\",262,1885,0.0164,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884031660413, 48.45818896475984], [7.884026772332401, 48.45833642628299]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105612\",\"NAYY 4x50 SE\",258,1886,0.0173,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883715491157091, 48.45819147560208], [7.8837297716733215, 48.45834640317108]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w437570190\",\"NAYY 4x50 SE\",826,1886,0.0099,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883714083392437, 48.45843463423199], [7.8837297716733215, 48.45834640317108]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873077\",\"NAYY 4x50 SE\",619,1888,0.0138,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88200288420645, 48.45837963092085], [7.882031162530176, 48.4585019035554]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873112\",\"NAYY 4x50 SE\",650,1889,0.0134,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881572660869515, 48.45843471691727], [7.881605384307066, 48.45855287416429]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873081\",\"NAYY 4x50 SE\",623,1890,0.0132,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881348405520174, 48.4584630248168], [7.88137918928993, 48.45857995165659]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873115\",\"NAYY 4x50 SE\",653,1891,0.0113,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880907043373781, 48.45853886400036], [7.8809417139993165, 48.45863787576421]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082793\",\"NAYY 4x50 SE\",3,1892,0.0194,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880900807086292, 48.458822714231005], [7.880849278219023, 48.458651368951735]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873065\",\"NAYY 4x50 SE\",607,1893,0.0178,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8803672820183195, 48.45855780786029], [7.880413508896894, 48.45871497868703]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105660\",\"NAYY 4x50 SE\",304,1894,0.0194,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881222580151058, 48.4625172205409], [7.88118188767078, 48.46234443871332]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105627\",\"NAYY 4x50 SE\",272,1895,0.0191,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88149692497412, 48.462142267635514], [7.881530081758854, 48.46231230817401]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105663\",\"NAYY 4x50 SE\",307,1896,0.0258,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881785912065731, 48.462522872677575], [7.881744354834186, 48.462292535008956]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105637\",\"NAYY 4x50 SE\",281,1897,0.0166,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882085755122868, 48.46211956809834], [7.882107457548963, 48.462268047373605]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105661\",\"NAYY 4x50 SE\",305,1898,0.0243,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8822551498737825, 48.46247841667309], [7.882228665436931, 48.46226090135433]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105638\",\"NAYY 4x50 SE\",282,1900,0.0177,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882680742037847, 48.462075072176305], [7.882726964197612, 48.46223152193066]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105662\",\"NAYY 4x50 SE\",306,1900,0.0207,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882756944664332, 48.46241682814852], [7.882726964197612, 48.46223152193066]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105533\",\"NAYY 4x50 SE\",183,1902,0.0091,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883300522783457, 48.46211462889119], [7.883332744635626, 48.462193954843514]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105656\",\"NAYY 4x50 SE\",300,1902,0.0167,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8833525712664345, 48.462343287398575], [7.883332744635626, 48.462193954843514]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105658\",\"NAYY 4x50 SE\",302,1903,0.02,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883628562222717, 48.46235513655834], [7.883601848244184, 48.4621763202767]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105540\",\"NAYY 4x50 SE\",190,1903,0.0139,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8836011501107635, 48.46205117541701], [7.883601848244184, 48.4621763202767]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105537\",\"NAYY 4x50 SE\",187,1905,0.0135,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883929042018905, 48.462033130559796], [7.883951682672674, 48.46215339439677]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105542\",\"NAYY 4x50 SE\",192,1906,0.0195,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884607848841138, 48.461921269785485], [7.884639665231791, 48.46209522240785]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105545\",\"NAYY 4x50 SE\",195,1907,0.0273,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884780921406861, 48.462329072444156], [7.884733293452563, 48.4620860331855]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105543\",\"NAYY 4x50 SE\",193,1908,0.0192,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884876647208447, 48.461897164003595], [7.884920549796554, 48.462067654511344]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105544\",\"NAYY 4x50 SE\",194,1909,0.0271,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885040662199041, 48.46230496847812], [7.885014658668779, 48.46206154933471]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105554\",\"NAYY 4x50 SE\",204,1910,0.0146,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885382296089703, 48.462178056766405], [7.885365552324518, 48.46204751111368]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218611\",\"NAYY 4x50 SE\",731,1911,0.0253,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886658325364201, 48.45140889374808], [7.886885431886244, 48.45123906865186]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60947408\",\"NAYY 4x50 SE\",355,1912,0.0138,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8868287435419955, 48.45086691061042], [7.886660471021362, 48.45091948630057]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60947403\",\"NAYY 4x50 SE\",352,1913,0.0173,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886418783976813, 48.45050520200338], [7.886583177742885, 48.45061564216277]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60947398\",\"NAYY 4x50 SE\",348,1914,0.0139,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886755950127666, 48.45070271282237], [7.88668162142404, 48.4505874764462]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60947402\",\"NAYY 4x50 SE\",351,1915,0.016,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886738266380481, 48.45041692199045], [7.8868192021562615, 48.450549961756955]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w61114645\",\"NAYY 4x50 SE\",356,1916,0.0141,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886983175133198, 48.450641958154385], [7.886906753427039, 48.45052608868625]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60947399\",\"NAYY 4x50 SE\",349,1917,0.0232,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8871184404968595, 48.45069407651882], [7.886994304616544, 48.45050221554821]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60947400\",\"NAYY 4x50 SE\",350,1918,0.0184,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887063002577568, 48.4503046803834], [7.887156899467764, 48.45045787954187]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872998\",\"NAYY 4x50 SE\",551,1919,0.0142,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8882343037880585, 48.4592729957106], [7.888415323403958, 48.459316514455224]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873118\",\"NAYY 4x50 SE\",656,1920,0.0126,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888358549421319, 48.459100089792265], [7.888512975835974, 48.4591489673938]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872818\",\"NAYY 4x50 SE\",455,1921,0.0102,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888697710972059, 48.459097518306024], [7.888572534530041, 48.45905833310201]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873128\",\"NAYY 4x50 SE\",665,1922,0.0137,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8884367181898565, 48.45895677572244], [7.88860502100005, 48.45900889620135]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873137\",\"NAYY 4x50 SE\",674,1923,0.0138,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888544307527701, 48.45879117303165], [7.888713308773184, 48.458844106459736]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873072\",\"NAYY 4x50 SE\",614,1811,0.0453,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889513556519207, 48.45873820332357], [7.889983641679932, 48.458477240764246]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872874\",\"NAYY 4x50 SE\",486,1925,0.012,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896686340584584, 48.45498780832209], [7.8967344296739945, 48.45488453909872]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872898\",\"NAYY 4x50 SE\",497,1926,0.0343,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896873816406076, 48.45523961165519], [7.897017101933192, 48.454946032497844]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873053\",\"NAYY 4x50 SE\",596,1927,0.0257,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.897397475263951, 48.45478211459665], [7.897353701672932, 48.455011174893336]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872854\",\"NAYY 4x50 SE\",478,1928,0.0167,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.897671166559202, 48.454885997052344], [7.897648827568941, 48.45503562523749]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872805\",\"NAYY 4x50 SE\",444,1929,0.0166,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.897983838724567, 48.454912911658184], [7.897957368595217, 48.45506118615379]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w292098029\",\"NAYY 4x50 SE\",392,1930,0.0252,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88826356563441, 48.455720660933885], [7.888603270620477, 48.455708550822315]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w292098030\",\"NAYY 4x50 SE\",393,1931,0.0167,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888813930346252, 48.4555301948375], [7.888588019162105, 48.455538002126595]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w292098022\",\"NAYY 4x50 SE\",388,1932,0.0466,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889186337038492, 48.45523575827686], [7.88856681599179, 48.455313715707426]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w292098039\",\"NAYY 4x50 SE\",402,1933,0.0169,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888309998347429, 48.4552594954819], [7.888529294317225, 48.45521800304563]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w292098028\",\"NAYY 4x50 SE\",391,1934,0.0209,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888792721837986, 48.455145087175126], [7.888519061157261, 48.45519189959013]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w292098038\",\"NAYY 4x50 SE\",401,1935,0.0161,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888450067739296, 48.45472648012513], [7.888254112175039, 48.454789443104545]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w292098021\",\"NAYY 4x50 SE\",387,1936,0.0252,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88844841444007, 48.454535811261024], [7.888142629367551, 48.454635525324214]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w292098036\",\"NAYY 4x50 SE\",399,1937,0.015,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888270852624979, 48.45450082259631], [7.888089844914242, 48.45456260951485]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w292098033\",\"NAYY 4x50 SE\",396,1938,0.0151,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887941741084513, 48.45404439400716], [7.887755382532896, 48.45410086152969]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w292098027\",\"NAYY 4x50 SE\",390,2914,0.0237,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887386962019748, 48.454047577732], [7.887682421815963, 48.45396609497043]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105509\",\"NAYY 4x50 SE\",160,1940,0.0117,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878810141957339, 48.46310699087827], [7.8786535948347485, 48.46312132812884]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105510\",\"NAYY 4x50 SE\",161,1941,0.0142,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878466368686039, 48.462906335295706], [7.878470444949582, 48.46303410656149]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105508\",\"NAYY 4x50 SE\",159,1942,0.0187,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878390737992868, 48.463202998832855], [7.878389337204669, 48.4630351633939]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105507\",\"NAYY 4x50 SE\",158,1943,0.0182,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878032129408953, 48.46298834813868], [7.8782719375794645, 48.46295299395822]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105506\",\"NAYY 4x50 SE\",157,1944,0.0238,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877885835959395, 48.46279743889716], [7.878199822568417, 48.462751813980795]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105513\",\"NAYY 4x50 SE\",164,1945,0.0128,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878423416925933, 48.462584864927706], [7.878451421926807, 48.462698167092306]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105511\",\"NAYY 4x50 SE\",162,1946,0.0213,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878854493795631, 48.46285516762758], [7.878813141462777, 48.46266543487821]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105512\",\"NAYY 4x50 SE\",163,1947,0.0131,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878825755523086, 48.4625451670569], [7.878853332494832, 48.46266179789512]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105678\",\"NAYY 4x50 SE\",322,1948,0.0125,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879499893911321, 48.462486529806505], [7.879522439523468, 48.462597810287015]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105676\",\"NAYY 4x50 SE\",320,1950,0.0176,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8799947631669935, 48.46238954322811], [7.8800566974665145, 48.462541960936754]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105672\",\"NAYY 4x50 SE\",316,1950,0.0242,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880113393004999, 48.46275653448547], [7.8800566974665145, 48.462541960936754]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105671\",\"NAYY 4x50 SE\",315,1951,0.027,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88045165946585, 48.462746604249695], [7.880390608106846, 48.462507053828325]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105675\",\"NAYY 4x50 SE\",319,1952,0.0185,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880510927253409, 48.46232639558753], [7.8805508850573265, 48.462490298070804]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105504\",\"NAYY 4x50 SE\",155,1953,0.0253,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877821894028276, 48.46260643279373], [7.878162050793965, 48.46257915973253]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105514\",\"NAYY 4x50 SE\",165,1954,0.0092,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878247637875857, 48.462369747391364], [7.8781248569244235, 48.46238288645518]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105497\",\"NAYY 4x50 SE\",148,3125,0.0315,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878131000169631, 48.46183316456406], [7.878014761505257, 48.46210566809374]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105516\",\"NAYY 4x50 SE\",167,3125,0.0161,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878232067603424, 48.46211895929113], [7.878014761505257, 48.46210566809374]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105499\",\"NAYY 4x50 SE\",150,1957,0.0144,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877839459591325, 48.46198104716797], [7.8778326190139465, 48.462110702535846]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105503\",\"NAYY 4x50 SE\",154,1959,0.0381,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877546603866847, 48.46244007587705], [7.8775449937634825, 48.462097687124725]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105500\",\"NAYY 4x50 SE\",151,1959,0.0194,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877423365689731, 48.46225235848348], [7.8775449937634825, 48.462097687124725]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105501\",\"NAYY 4x50 SE\",152,1960,0.0212,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877204317909729, 48.46206811329759], [7.877479654330092, 48.46201595150688]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105498\",\"NAYY 4x50 SE\",149,1962,0.0137,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877616531252144, 48.46177653056627], [7.877431386368462, 48.46178440308488]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098988\",\"NAYY 4x50 SE\",91,1962,0.0163,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8772124871947895, 48.46180181868455], [7.877431386368462, 48.46178440308488]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105686\",\"NAYY 4x50 SE\",330,1963,0.0159,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879174066559227, 48.46209719683266], [7.879194454593681, 48.46223922079073]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105685\",\"NAYY 4x50 SE\",329,1964,0.0145,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879783686227888, 48.462057624646185], [7.879811442402376, 48.46218715002248]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105684\",\"NAYY 4x50 SE\",328,1965,0.0184,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880349106718239, 48.46200493923362], [7.880388446702439, 48.462168290105126]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105518\",\"NAYY 4x50 SE\",169,1966,0.015,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87878223587641, 48.46151234070065], [7.87879933154388, 48.46164694787462]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105680\",\"NAYY 4x50 SE\",324,1967,0.0172,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8792088352939595, 48.46177072770435], [7.879188822951019, 48.46161700222241]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105520\",\"NAYY 4x50 SE\",170,1968,0.0125,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879316200175187, 48.46149406724086], [7.879336560956913, 48.46160564318088]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105681\",\"NAYY 4x50 SE\",325,1969,0.0185,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879683034691022, 48.46174638500113], [7.879658898206775, 48.461580859157316]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105523\",\"NAYY 4x50 SE\",173,1970,0.0194,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879775065839623, 48.46128764542411], [7.879980827132915, 48.4613953191195]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105524\",\"NAYY 4x50 SE\",174,1971,0.0092,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8801490298875505, 48.46129568978613], [7.8801681693003385, 48.46137734382459]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105682\",\"NAYY 4x50 SE\",326,1972,0.0217,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880247459711332, 48.46156661855488], [7.880208314033912, 48.461373491935866]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105525\",\"NAYY 4x50 SE\",175,1973,0.0093,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880358534185959, 48.46127470500549], [7.8803822744788965, 48.4613568002556]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105634\",\"NAYY 4x50 SE\",279,1974,0.0172,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8818746834755835, 48.4617498825919], [7.8819165229309185, 48.461901758069345]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105630\",\"NAYY 4x50 SE\",275,1975,0.0157,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88221427139054, 48.461476103838166], [7.88224269340029, 48.461615858880926]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105639\",\"NAYY 4x50 SE\",283,1977,0.0243,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882683243025254, 48.461788487860964], [7.882656272160935, 48.46157065848785]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105629\",\"NAYY 4x50 SE\",274,1977,0.0099,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88264019850138, 48.46148239628107], [7.882656272160935, 48.46157065848785]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105467\",\"NAYY 4x50 SE\",121,1978,0.0176,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880836422463952, 48.461063787549634], [7.880890482516847, 48.46121797902564]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105466\",\"NAYY 4x50 SE\",120,1979,0.0189,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8813783830307145, 48.46097669545552], [7.881433024923793, 48.4611423794219]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105632\",\"NAYY 4x50 SE\",277,1980,0.0259,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881814385736096, 48.4613553113575], [7.881809297586068, 48.46112264488758]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105649\",\"NAYY 4x50 SE\",293,1981,0.0196,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881812236712843, 48.460911213477324], [7.8819064682793485, 48.461075679422144]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105651\",\"NAYY 4x50 SE\",295,1982,0.0159,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882252618530989, 48.4608131484506], [7.88246672889979, 48.460801410323974]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105640\",\"NAYY 4x50 SE\",284,2925,0.013,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884281886496749, 48.46120316399487], [7.8843928649385155, 48.46111291972039]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105491\",\"NAYY 4x50 SE\",143,1984,0.01,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884409482143098, 48.46063738831091], [7.884276216021653, 48.460622327206266]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105489\",\"NAYY 4x50 SE\",142,1985,0.0207,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884012497854866, 48.46054468989062], [7.884287904119107, 48.46057804385579]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105482\",\"NAYY 4x50 SE\",136,1986,0.0151,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884180418066755, 48.460384891995595], [7.884311280251073, 48.460489477149885]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105492\",\"NAYY 4x50 SE\",144,1987,0.0127,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884623422893204, 48.46035186310616], [7.884455312192608, 48.460327049523535]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872807\",\"NAYY 4x50 SE\",446,1988,0.0219,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885511099816539, 48.461816164153504], [7.885470857742005, 48.46162145895066]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105653\",\"NAYY 4x50 SE\",297,1989,0.0127,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885274087604369, 48.461487691794176], [7.88525453507944, 48.461374138858]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873087\",\"NAYY 4x50 SE\",629,1990,0.011,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879406396333213, 48.458383976979476], [7.879388075080242, 48.45828603074005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w76789100\",\"NAYY 4x50 SE\",362,1990,0.0216,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879110269119037, 48.45822524481221], [7.879388075080242, 48.45828603074005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w175378204\",\"NAYY 4x50 SE\",367,3259,0.0157,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878899505354964, 48.45845143665626], [7.87868944443845, 48.45847111131105]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w76789101\",\"NAYY 4x50 SE\",363,3260,0.0106,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878756247354978, 48.45826433499691], [7.878612616610743, 48.458267230587104]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w76789099\",\"NAYY 4x50 SE\",361,3179,0.0147,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87793270286459, 48.45842376298838], [7.8777353233914615, 48.45843955561621]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w266591896\",\"NAYY 4x50 SE\",380,2870,0.0203,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876688875062612, 48.46029604024317], [7.876611630350453, 48.46012074343186]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098949\",\"NAYY 4x50 SE\",62,3119,0.0255,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876393080480114, 48.460434704789776], [7.876389794279298, 48.46020583761526]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098961\",\"NAYY 4x50 SE\",72,3120,0.04,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876918251011081, 48.46044684312494], [7.877044328830908, 48.46079696176017]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w266591900\",\"NAYY 4x50 SE\",384,3120,0.0174,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876966245854369, 48.460649475175394], [7.877044328830908, 48.46079696176017]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873095\",\"NAYY 4x50 SE\",637,1999,0.012,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880309894725889, 48.45728724994465], [7.880355890548734, 48.45739102305875]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873089\",\"NAYY 4x50 SE\",631,2000,0.0128,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880552168784832, 48.45723861508615], [7.880591534746325, 48.45735063189923]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873082\",\"NAYY 4x50 SE\",624,2001,0.0128,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881022836551817, 48.45715766624488], [7.881062770143386, 48.45726971459524]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105603\",\"NAYY 4x50 SE\",249,2956,0.0175,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883534170342886, 48.45759347777099], [7.883594387837629, 48.45774586195131]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105604\",\"NAYY 4x50 SE\",250,2003,0.0207,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883901896258343, 48.457533282120245], [7.883916081350425, 48.45771903766244]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105605\",\"NAYY 4x50 SE\",251,2004,0.0204,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8841890208254135, 48.45752329485866], [7.884212844609416, 48.457705885552286]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105606\",\"NAYY 4x50 SE\",252,2005,0.0179,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884471245375298, 48.45753331392737], [7.88446914003842, 48.45769452629485]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105607\",\"NAYY 4x50 SE\",253,2006,0.018,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884833917917945, 48.457543302126666], [7.884820297427359, 48.457704558132924]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105608\",\"NAYY 4x50 SE\",254,2007,0.0185,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885121021509233, 48.45754662206251], [7.885103927468594, 48.45771282391205]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872858\",\"NAYY 4x50 SE\",479,2008,0.0246,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885413311933019, 48.457943167982194], [7.885428076214575, 48.45772226966145]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105610\",\"NAYY 4x50 SE\",256,2009,0.0196,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885826405292381, 48.45757674207762], [7.8857898902507575, 48.45775142036038]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872766\",\"NAYY 4x50 SE\",412,2010,0.0171,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8938448601220825, 48.4567380226666], [7.89365339274881, 48.45665167175576]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872875\",\"NAYY 4x50 SE\",487,2011,0.0186,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894024887050633, 48.45657904614481], [7.893816438391395, 48.4564862211972]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872772\",\"NAYY 4x50 SE\",418,2012,0.019,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894195050488587, 48.456413499609326], [7.893979482969123, 48.45632077039494]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872950\",\"NAYY 4x50 SE\",522,2013,0.0169,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894306700672333, 48.45625278675988], [7.894111136798583, 48.45617414814113]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872967\",\"NAYY 4x50 SE\",530,2014,0.0186,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894498414924361, 48.45605974810775], [7.8942789033872875, 48.455978997677605]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872779\",\"NAYY 4x50 SE\",423,2015,0.0095,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893188684597711, 48.45591820489821], [7.893138500827534, 48.455997308883774]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872994\",\"NAYY 4x50 SE\",547,2016,0.0163,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893537793596552, 48.45596085995846], [7.893443917851349, 48.45609356863193]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872806\",\"NAYY 4x50 SE\",445,2017,0.0147,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893423976484437, 48.45623369467228], [7.893505001395887, 48.456112820485195]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873037\",\"NAYY 4x50 SE\",581,2018,0.0149,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8938922537155, 48.45608711086756], [7.893810419818523, 48.45620907926915]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60947390\",\"NAYY 4x50 SE\",340,2019,0.0182,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884641469000753, 48.4502465343311], [7.884585474384401, 48.4500867463396]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60947389\",\"NAYY 4x50 SE\",339,2020,0.0335,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884999923447019, 48.45033571020399], [7.884902655913058, 48.45004144019019]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60947392\",\"NAYY 4x50 SE\",342,2021,0.0176,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885379587834384, 48.450135153741236], [7.885325563762364, 48.449981030623576]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60947388\",\"NAYY 4x50 SE\",338,2022,0.0129,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885692445004137, 48.45004690241996], [7.885655959839205, 48.449933834562444]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60947397\",\"NAYY 4x50 SE\",347,2023,0.0144,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885943693774943, 48.45002496257465], [7.885907060458562, 48.44989796491813]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60947396\",\"NAYY 4x50 SE\",346,2024,0.0276,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886287776544139, 48.45009753805829], [7.886211023904726, 48.44985454303262]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60947395\",\"NAYY 4x50 SE\",345,2025,0.0107,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8862845380748245, 48.44994264608058], [7.88625067127344, 48.44984887924891]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60947405\",\"NAYY 4x50 SE\",353,2026,0.0262,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887274289109667, 48.45302874387871], [7.887627981209496, 48.45304602083172]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873035\",\"NAYY 4x50 SE\",579,2027,0.0184,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887886249585596, 48.45297575189261], [7.887638303291109, 48.45296538359126]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218613\",\"NAYY 4x50 SE\",733,2028,0.0674,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887172941652739, 48.45234573033588], [7.887765978798729, 48.4528054980349]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60946814\",\"NAYY 4x50 SE\",337,3013,0.0724,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887883392941052, 48.45204755007519], [7.888320019613786, 48.452613874198455]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w450863734\",\"NAYY 4x50 SE\",835,2030,0.016,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8895539256917395, 48.45221592640139], [7.889720626884378, 48.45212468772694]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w450863786\",\"NAYY 4x50 SE\",842,2031,0.0124,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890233209249184, 48.45270243563569], [7.890365056413771, 48.452633620974886]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872971\",\"NAYY 4x50 SE\",532,2032,0.0194,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8910994398738925, 48.45256338536762], [7.89096730045296, 48.4524125586975]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872801\",\"NAYY 4x50 SE\",442,2033,0.0194,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891341206347242, 48.45247443400436], [7.89121546473004, 48.45232087043861]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872909\",\"NAYY 4x50 SE\",502,2308,0.027,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892420459866201, 48.4525980437829], [7.892067765478377, 48.45253508809229]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098951\",\"NAYY 4x50 SE\",64,2035,0.0189,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87598646389132, 48.46087724132328], [7.876072438153692, 48.46103706053604]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098966\",\"NAYY 4x50 SE\",77,2036,0.0237,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876380657342481, 48.461187841972574], [7.876275155578464, 48.46098684673547]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098952\",\"NAYY 4x50 SE\",65,2037,0.0213,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876265694286408, 48.46078473040568], [7.876363844327807, 48.46096487808433]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098965\",\"NAYY 4x50 SE\",76,2038,0.027,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876728954906563, 48.46113341503251], [7.876604570552225, 48.46090524854038]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098950\",\"NAYY 4x50 SE\",63,2039,0.0169,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876604107493673, 48.4607430674472], [7.8766805892442955, 48.46088641805244]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098964\",\"NAYY 4x50 SE\",75,2040,0.0273,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877079259743506, 48.46104923960028], [7.87695935895715, 48.460817435833086]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w266591899\",\"NAYY 4x50 SE\",383,2041,0.0184,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877128499912112, 48.460600516652036], [7.877213588003872, 48.46075617736629]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098963\",\"NAYY 4x50 SE\",74,2042,0.0277,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877388700624586, 48.460978603924616], [7.877264433740728, 48.46074392560493]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098958\",\"NAYY 4x50 SE\",71,2043,0.0116,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877539336829088, 48.46056720131404], [7.87759493044237, 48.4606642886031]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098984\",\"NAYY 4x50 SE\",88,2044,0.0151,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877937699167714, 48.460418831681444], [7.878029087885558, 48.460540580049205]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w266591898\",\"NAYY 4x50 SE\",382,2045,0.0228,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8782497595414736, 48.460695620985064], [7.878113490818522, 48.46051210686857]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099031\",\"NAYY 4x50 SE\",118,2046,0.0266,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878532924493952, 48.460639115129155], [7.878366699055394, 48.46042668694989]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099033\",\"NAYY 4x50 SE\",119,2047,0.0282,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878842830584089, 48.46055328181347], [7.878682156107733, 48.460323567689365]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099025\",\"NAYY 4x50 SE\",114,2048,0.028,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879156608556521, 48.460451207923796], [7.878986649199694, 48.46022598775813]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098989\",\"NAYY 4x50 SE\",92,2049,0.015,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878956276736076, 48.460086297838686], [7.87904754767936, 48.460206471673914]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099029\",\"NAYY 4x50 SE\",117,2051,0.0239,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879462697494613, 48.46031137744486], [7.87935248081916, 48.46010958606939]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098995\",\"NAYY 4x50 SE\",94,2051,0.0151,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879285124163007, 48.45998131267859], [7.87935248081916, 48.46010958606939]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099027\",\"NAYY 4x50 SE\",116,2052,0.0277,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879796023480746, 48.460267137541784], [7.879669972930772, 48.46003248291633]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082894\",\"NAYY 4x50 SE\",47,2054,0.0211,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880805358207129, 48.45964689948117], [7.88086723395028, 48.45983238630765]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105486\",\"NAYY 4x50 SE\",140,2054,0.0221,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880901859884858, 48.460030222224084], [7.88086723395028, 48.45983238630765]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082886\",\"NAYY 4x50 SE\",44,2055,0.021,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881028650822755, 48.45963189300194], [7.881055533809401, 48.45981961834527]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105472\",\"NAYY 4x50 SE\",126,2056,0.0261,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881202103464257, 48.46004537059522], [7.881163133688833, 48.459812322228075]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082889\",\"NAYY 4x50 SE\",45,2057,0.0217,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881322361497561, 48.45960578937674], [7.881351433407792, 48.459799553780286]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105474\",\"NAYY 4x50 SE\",128,2058,0.02,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8815633739881505, 48.45996605439651], [7.881539733037557, 48.45978678502363]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082893\",\"NAYY 4x50 SE\",46,2059,0.0216,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881710987332147, 48.45959211801246], [7.881715412208702, 48.45978631962848]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105476\",\"NAYY 4x50 SE\",130,2060,0.0203,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881886326233862, 48.45996919101002], [7.881891166222487, 48.45978688159949]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105477\",\"NAYY 4x50 SE\",131,2061,0.023,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882218848076523, 48.46001684531401], [7.882221967602594, 48.45980975748354]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105478\",\"NAYY 4x50 SE\",132,2062,0.0331,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882496289529408, 48.46014688005052], [7.88257166013949, 48.45985365333414]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105479\",\"NAYY 4x50 SE\",133,2063,0.0307,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882862295787075, 48.46016598976426], [7.882931746529703, 48.45989348496661]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105484\",\"NAYY 4x50 SE\",138,2064,0.0323,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883156574703941, 48.460212730713465], [7.883225150685618, 48.45992593954062]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w266591890\",\"NAYY 4x50 SE\",374,2065,0.0215,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883624881238058, 48.460166551438164], [7.883678594232697, 48.45997609514337]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w266591889\",\"NAYY 4x50 SE\",373,2066,0.0206,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8839728074649935, 48.460196273981936], [7.884012010878709, 48.46001296639151]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105579\",\"NAYY 4x50 SE\",228,2067,0.0115,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884924654795631, 48.4600255450561], [7.884887891510708, 48.460125719474]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105568\",\"NAYY 4x50 SE\",217,2068,0.0284,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885025298862374, 48.46040638631212], [7.885099506834282, 48.460155552191814]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w266591897\",\"NAYY 4x50 SE\",381,2069,0.0142,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885440255806758, 48.46007325424587], [7.885403699283734, 48.46019845180702]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105567\",\"NAYY 4x50 SE\",216,2070,0.0267,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885401989843642, 48.460444027166325], [7.885483053922182, 48.46020964287935]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105572\",\"NAYY 4x50 SE\",221,2071,0.0274,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885755837540465, 48.460499881487664], [7.885826924436033, 48.460258136896535]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105593\",\"NAYY 4x50 SE\",241,2072,0.0132,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886206091229167, 48.460191009766795], [7.886170600708458, 48.46030723659011]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105573\",\"NAYY 4x50 SE\",222,2073,0.0248,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886179060871874, 48.460536711062865], [7.88624990213573, 48.46031859384479]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873116\",\"NAYY 4x50 SE\",654,2074,0.0132,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8879683282862665, 48.45887743070655], [7.88780022926608, 48.458838484334116]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872974\",\"NAYY 4x50 SE\",534,2075,0.0268,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888171407044985, 48.45886527278362], [7.887832343253473, 48.45877927452526]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873114\",\"NAYY 4x50 SE\",652,2076,0.0131,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888058690515105, 48.458708244721414], [7.887891983314807, 48.458669313424934]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w437570189\",\"NAYY 4x50 SE\",825,2077,0.0368,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88745281058324, 48.45850445479572], [7.887919509408841, 48.458618562136046]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873102\",\"NAYY 4x50 SE\",644,2078,0.0195,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887725136593839, 48.45846032195638], [7.887974561429994, 48.45851705953605]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873110\",\"NAYY 4x50 SE\",649,2079,0.0116,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888139995825294, 48.4585203555777], [7.887992912054295, 48.4584832253294]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873109\",\"NAYY 4x50 SE\",648,2080,0.0117,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8881768729697, 48.45845380334538], [7.88802961322858, 48.458415556906175]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872821\",\"NAYY 4x50 SE\",458,2081,0.0427,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887704006918943, 48.4578056931193], [7.8882734880817456, 48.457869243983716]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872999\",\"NAYY 4x50 SE\",552,2082,0.0162,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888564667382164, 48.457604016376536], [7.888349681226662, 48.457576864024084]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873054\",\"NAYY 4x50 SE\",597,2083,0.0142,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888198432794001, 48.4574102773856], [7.88838662303244, 48.45743510401786]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872903\",\"NAYY 4x50 SE\",499,2084,0.0159,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888626944227727, 48.457352362263904], [7.88841432924736, 48.45732878400208]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w540665557\",\"NAYY 4x50 SE\",975,2085,0.0144,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888366573765094, 48.45674362673227], [7.8885591748412285, 48.45676142248534]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873061\",\"NAYY 4x50 SE\",604,2086,0.0175,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88881553360542, 48.45669634028296], [7.888581226034957, 48.456672705662434]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872792\",\"NAYY 4x50 SE\",434,2087,0.0134,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88847852952849, 48.45631573868456], [7.888659192644714, 48.456317253587095]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872759\",\"NAYY 4x50 SE\",405,2498,0.0084,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8929388946908645, 48.456568609474274], [7.892868354887289, 48.45662796940951]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872900\",\"NAYY 4x50 SE\",498,2089,0.0238,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8932113890297035, 48.456509806601254], [7.893057373307738, 48.45669791699984]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873050\",\"NAYY 4x50 SE\",593,2090,0.0096,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893251430253626, 48.456670627627894], [7.893187323775253, 48.45674600578994]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872814\",\"NAYY 4x50 SE\",451,2091,0.0168,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893012634611159, 48.455340417108566], [7.893237879647366, 48.45536187327765]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872837\",\"NAYY 4x50 SE\",471,2092,0.0141,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8931076071412125, 48.45511353599117], [7.8932964229003035, 48.455131344026086]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873006\",\"NAYY 4x50 SE\",557,2093,0.0164,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893143981107827, 48.45484571264287], [7.893361720498068, 48.454874215194856]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872958\",\"NAYY 4x50 SE\",526,2094,0.0251,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893763583334141, 48.45464698534724], [7.893429269020381, 48.45460821979616]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872946\",\"NAYY 4x50 SE\",520,2095,0.0156,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893844376030888, 48.45428839889863], [7.893656006150219, 48.45422575375054]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872798\",\"NAYY 4x50 SE\",439,2096,0.0105,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893510863947939, 48.45537065655741], [7.893514736063772, 48.455464968207735]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872816\",\"NAYY 4x50 SE\",453,2097,0.025,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893899077996597, 48.45524353766196], [7.893893220698595, 48.45546841145011]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872982\",\"NAYY 4x50 SE\",538,2098,0.0101,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894324261880808, 48.45536893784295], [7.894338708889146, 48.45545902026107]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873040\",\"NAYY 4x50 SE\",584,3039,0.0178,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896454538160269, 48.45443566132379], [7.896309081488695, 48.45456269096156]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873016\",\"NAYY 4x50 SE\",564,2100,0.018,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893871353287117, 48.455779437444086], [7.8938786250229045, 48.455617408610124]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872988\",\"NAYY 4x50 SE\",543,2101,0.0102,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893361030254614, 48.45568334407668], [7.893420144613212, 48.45559999282313]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082898\",\"NAYY 4x50 SE\",48,2102,0.0308,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.873865846950793, 48.45862291390249], [7.873502617884708, 48.458759191764806]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098938\",\"NAYY 4x50 SE\",55,2103,0.0287,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874305964002581, 48.45920349300158], [7.873960089899977, 48.45932045289878]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873007\",\"NAYY 4x50 SE\",558,2510,0.0232,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885735124223602, 48.45503711792044], [7.885616799886186, 48.45484438143561]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873000\",\"NAYY 4x50 SE\",553,2105,0.0143,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885307711528203, 48.45470572323524], [7.885249799495373, 48.45482840723196]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873021\",\"NAYY 4x50 SE\",568,2106,0.0168,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884975681119208, 48.45464324395646], [7.88497446943948, 48.454793986539364]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872973\",\"NAYY 4x50 SE\",533,2107,0.0237,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884675312042519, 48.4550119280499], [7.884663633879528, 48.45479888170042]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w585589921\",\"NAYY 4x50 SE\",978,2108,0.0771,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890609427504807, 48.46267369480986], [7.8905186067195485, 48.461983381461565]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105558\",\"NAYY 4x50 SE\",207,2109,0.0128,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8871712716935365, 48.461055851369], [7.887079108930814, 48.46115327500647]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105559\",\"NAYY 4x50 SE\",208,2110,0.0117,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887533119163709, 48.4612285972672], [7.887450234723799, 48.46131798039374]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966652\",\"NAYY 4x50 SE\",871,2111,0.0096,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879587933278975, 48.45667724205167], [7.8797166575974735, 48.456665310713575]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421570397\",\"NAYY 4x50 SE\",800,2112,0.0147,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879676377066185, 48.45631972915221], [7.879841789646067, 48.45639333256107]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421570419\",\"NAYY 4x50 SE\",810,2113,0.0075,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8799673639443775, 48.45616455206479], [7.880048596854061, 48.45620436351451]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966648\",\"NAYY 4x50 SE\",867,2114,0.0225,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880337854177489, 48.45628587468664], [7.8800977334487765, 48.456161437246266]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966649\",\"NAYY 4x50 SE\",868,2115,0.0165,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880046055065861, 48.45596144480176], [7.880220574571819, 48.45605412147981]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966645\",\"NAYY 4x50 SE\",864,2116,0.016,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880447829791932, 48.45609260402439], [7.8802779002514995, 48.45600404074188]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966647\",\"NAYY 4x50 SE\",866,2117,0.0159,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880189772025485, 48.45584467381578], [7.8803597938832715, 48.455932496778686]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966646\",\"NAYY 4x50 SE\",865,2118,0.0188,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880657244574112, 48.455951650405716], [7.880458065936673, 48.45584664394255]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966644\",\"NAYY 4x50 SE\",863,2119,0.0186,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880316510843894, 48.45570066842372], [7.880483735066719, 48.45582588490984]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966641\",\"NAYY 4x50 SE\",860,2120,0.0201,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8804570369301405, 48.45560598900593], [7.88062969060978, 48.455745742647906]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966642\",\"NAYY 4x50 SE\",861,2121,0.0098,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880879670117478, 48.4557230505781], [7.880796496383327, 48.455654151259]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966639\",\"NAYY 4x50 SE\",858,2122,0.0159,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880694897265451, 48.45552403660018], [7.880827772399245, 48.455636977846005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966637\",\"NAYY 4x50 SE\",856,2124,0.0157,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880872325803615, 48.455429625483895], [7.88101542805225, 48.45553393718501]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966640\",\"NAYY 4x50 SE\",859,2124,0.0087,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881089894972289, 48.45559433460783], [7.88101542805225, 48.45553393718501]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966635\",\"NAYY 4x50 SE\",854,2125,0.0125,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8811896747673, 48.45529259772985], [7.881296910110888, 48.45537937560542]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966638\",\"NAYY 4x50 SE\",857,2126,0.0101,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881772738804334, 48.45524565256251], [7.881690074508297, 48.45517385087612]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966636\",\"NAYY 4x50 SE\",855,2127,0.0205,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8821838083247355, 48.45508255306575], [7.881928023798232, 48.45501066146531]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966633\",\"NAYY 4x50 SE\",852,2128,0.0118,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881801505368612, 48.454939088626666], [7.881944513640646, 48.45498601575432]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966634\",\"NAYY 4x50 SE\",853,2130,0.0154,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88225755555675, 48.45485781292487], [7.8820709352301686, 48.45479706521741]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966631\",\"NAYY 4x50 SE\",850,2130,0.0183,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881847949886833, 48.45472640407355], [7.8820709352301686, 48.45479706521741]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966630\",\"NAYY 4x50 SE\",849,2132,0.0127,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882308798488506, 48.45470362968297], [7.882148494167425, 48.454663628964575]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966632\",\"NAYY 4x50 SE\",851,2132,0.0281,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882523792277701, 48.45470229916158], [7.882148494167425, 48.454663628964575]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966628\",\"NAYY 4x50 SE\",847,2133,0.0159,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882402311903986, 48.45449607820594], [7.882188896743925, 48.45447671694935]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966626\",\"NAYY 4x50 SE\",845,2134,0.0153,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882434064851022, 48.45431202860462], [7.882230135063835, 48.4542898869691]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966625\",\"NAYY 4x50 SE\",844,2135,0.0159,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882048616551258, 48.45413346147603], [7.882260474024366, 48.454156523655016]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488974995\",\"NAYY 4x50 SE\",949,2137,0.0131,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882889925237927, 48.456396997443115], [7.88272346685267, 48.45643653409649]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488974996\",\"NAYY 4x50 SE\",950,2137,0.0081,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882614402640283, 48.456445404485834], [7.88272346685267, 48.45643653409649]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105602\",\"NAYY 4x50 SE\",248,2138,0.0117,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883225573012234, 48.457608471103164], [7.883070261540066, 48.4576280150541]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w540665549\",\"NAYY 4x50 SE\",967,2139,0.0166,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882865365944018, 48.45770183200279], [7.883085215828861, 48.457671861504714]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w540665548\",\"NAYY 4x50 SE\",966,2140,0.0157,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882963033409605, 48.458044875527385], [7.88317344170897, 48.45802639040328]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105611\",\"NAYY 4x50 SE\",257,2141,0.0141,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883403130053329, 48.45821146903863], [7.883214620170712, 48.45823138714222]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214809\",\"NAYY 4x50 SE\",696,2142,0.0158,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874069277116509, 48.45644795280943], [7.873962581704999, 48.456324686498974]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105623\",\"NAYY 4x50 SE\",268,2143,0.017,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88091052789343, 48.46142036298587], [7.880930021876665, 48.461572889136015]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105624\",\"NAYY 4x50 SE\",269,2144,0.018,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881353055317558, 48.461378798630484], [7.881373473402994, 48.46154020947133]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188660\",\"NAYY 4x50 SE\",792,2145,0.0147,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876876440098881, 48.45706945153253], [7.876705091005296, 48.45713636927977]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188580\",\"NAYY 4x50 SE\",782,2145,0.0116,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876556784448085, 48.45716903375039], [7.876705091005296, 48.45713636927977]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188659\",\"NAYY 4x50 SE\",791,2147,0.0192,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87684233489075, 48.45694834202135], [7.876617334163294, 48.45703508862723]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188577\",\"NAYY 4x50 SE\",781,2148,0.0177,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876366436393277, 48.457063935946266], [7.8765768311223905, 48.456988343688444]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188574\",\"NAYY 4x50 SE\",780,2149,0.015,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876115657547926, 48.456731892576464], [7.876289530058514, 48.456662608745404]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188570\",\"NAYY 4x50 SE\",779,2150,0.0137,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876016761905513, 48.45659989826615], [7.87617817257759, 48.45653926669686]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188628\",\"NAYY 4x50 SE\",788,2151,0.0153,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876324224169022, 48.456433919669706], [7.8761503332911555, 48.456508431168075]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188567\",\"NAYY 4x50 SE\",778,2152,0.0191,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875849371296681, 48.456508423364085], [7.8760737754262955, 48.45642363342977]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188585\",\"NAYY 4x50 SE\",787,2153,0.0152,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876209100144017, 48.45630824214309], [7.8760320166978035, 48.45637738009682]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188564\",\"NAYY 4x50 SE\",777,2154,0.0166,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875764268168334, 48.45637026834791], [7.875955459224676, 48.45629258228094]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188584\",\"NAYY 4x50 SE\",786,2155,0.0176,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8761348983118165, 48.4561845827003], [7.875934579957703, 48.4562694555952]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188561\",\"NAYY 4x50 SE\",776,2156,0.0158,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875662810042244, 48.45624418412319], [7.875844103352533, 48.456169239913656]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188583\",\"NAYY 4x50 SE\",785,2157,0.0245,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8760910429155135, 48.45601526487926], [7.87580930475243, 48.45613069540218]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188558\",\"NAYY 4x50 SE\",775,2158,0.0148,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875563020131715, 48.456116047692475], [7.875732748016645, 48.456045897440234]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188582\",\"NAYY 4x50 SE\",784,2159,0.0143,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875871433060813, 48.45594980978794], [7.875704909266468, 48.45601506180521]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188555\",\"NAYY 4x50 SE\",774,2160,0.0141,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875458622956782, 48.4559884057564], [7.87562139321701, 48.45592255486053]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w435394902\",\"NAYY 4x50 SE\",823,2162,0.0201,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8740564022368975, 48.457947959719014], [7.874166017893062, 48.45811372829222]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098932\",\"NAYY 4x50 SE\",49,2162,0.0448,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874349275853894, 48.458497871286], [7.874166017893062, 48.45811372829222]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098934\",\"NAYY 4x50 SE\",51,2163,0.0148,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874297952942457, 48.45822613879689], [7.874243592047989, 48.458097960861465]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w435394901\",\"NAYY 4x50 SE\",822,2164,0.0191,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87442563025857, 48.457881603808325], [7.874502172223298, 48.45804540237816]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w435394900\",\"NAYY 4x50 SE\",821,2165,0.0159,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874815983054384, 48.45783209032086], [7.874877112545424, 48.457969191537174]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w368882787\",\"NAYY 4x50 SE\",737,2166,0.0144,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875122479756176, 48.45778382468795], [7.875174481141979, 48.45790875437664]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w435394265\",\"NAYY 4x50 SE\",816,2167,0.0155,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875611604353246, 48.457976017691884], [7.875553367727324, 48.457841734123065]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w368882792\",\"NAYY 4x50 SE\",742,3287,0.0231,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8756995664343625, 48.457681522039614], [7.8757103960752195, 48.45747362185311]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w435394899\",\"NAYY 4x50 SE\",820,3289,0.0216,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8762392555655065, 48.45757664820204], [7.876151530554981, 48.45739155070941]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w435394263\",\"NAYY 4x50 SE\",814,2170,0.0168,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876676998786766, 48.457793605681765], [7.876609504989151, 48.457649493318996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w435394898\",\"NAYY 4x50 SE\",819,2171,0.0176,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877153204305575, 48.457388346966304], [7.877209761657835, 48.45754202565532]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082848\",\"NAYY 4x50 SE\",32,2172,0.0177,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878113211540779, 48.45743511623953], [7.877977114596343, 48.457304135389855]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w435394267\",\"NAYY 4x50 SE\",818,2173,0.0101,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877931602516814, 48.45721544465785], [7.878010823746989, 48.45728913540386]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873014\",\"NAYY 4x50 SE\",562,2174,0.0184,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89265210226534, 48.455350799554985], [7.892691089068277, 48.45551390121829]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873030\",\"NAYY 4x50 SE\",574,2175,0.0302,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892549370844607, 48.4558038710133], [7.892490798423586, 48.455534966057634]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872962\",\"NAYY 4x50 SE\",527,2176,0.0208,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892300522650923, 48.45536603332397], [7.892343918515801, 48.45555041338405]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873047\",\"NAYY 4x50 SE\",590,2177,0.0309,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8922618176280785, 48.455840314586375], [7.892197038522151, 48.45556586052226]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873022\",\"NAYY 4x50 SE\",569,2178,0.0221,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891898808652002, 48.4553987696511], [7.891970648139353, 48.45559172778743]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872883\",\"NAYY 4x50 SE\",491,2179,0.0208,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891594073662188, 48.45546067641249], [7.891655660059542, 48.45564345748615]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872862\",\"NAYY 4x50 SE\",481,2180,0.0199,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891689065792058, 48.45582356145084], [7.891610924438198, 48.45565233413295]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872781\",\"NAYY 4x50 SE\",425,2181,0.0153,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8907271846053035, 48.45611826386138], [7.890662629709292, 48.45598760196787]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872928\",\"NAYY 4x50 SE\",511,2182,0.0229,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88954911371461, 48.45624504141117], [7.889480536010561, 48.45604437080422]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872921\",\"NAYY 4x50 SE\",507,2183,0.0225,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889179936302318, 48.45629813657199], [7.889111556658638, 48.4561005556536]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w292098031\",\"NAYY 4x50 SE\",394,2184,0.0219,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888309836747978, 48.45597318316533], [7.888322386933165, 48.45617032052858]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872797\",\"NAYY 4x50 SE\",438,2185,0.0224,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8882510379417585, 48.45637523469418], [7.8882279383868426, 48.456174229956865]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872944\",\"NAYY 4x50 SE\",519,2186,0.0134,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887771716516167, 48.45630846345501], [7.88778261529261, 48.45618859506077]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872817\",\"NAYY 4x50 SE\",454,2187,0.0203,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887548746185987, 48.455999915829324], [7.887539479375944, 48.456182007786275]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872984\",\"NAYY 4x50 SE\",540,2188,0.0147,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887487420641665, 48.45631309114059], [7.887498956730033, 48.45618090985731]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872989\",\"NAYY 4x50 SE\",544,2189,0.0194,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887140502894055, 48.45599695995279], [7.887134253007412, 48.45617102785484]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488974985\",\"NAYY 4x50 SE\",939,2190,0.0146,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8869685820227, 48.456297644806746], [7.886972162515828, 48.45616663548308]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873009\",\"NAYY 4x50 SE\",559,2191,0.0153,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886684819416062, 48.45629643017542], [7.886688504232392, 48.456158948283644]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872812\",\"NAYY 4x50 SE\",450,2191,0.022,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88667010784314, 48.455961206513045], [7.886688504232392, 48.456158948283644]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872832\",\"NAYY 4x50 SE\",468,2193,0.0161,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886206052611917, 48.456290990437466], [7.886215740643596, 48.45614613473194]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873032\",\"NAYY 4x50 SE\",576,2194,0.0129,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885965485676705, 48.45625583838901], [7.8859726051892185, 48.45613954414972]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873027\",\"NAYY 4x50 SE\",573,2195,0.0136,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885680375569681, 48.45625442838064], [7.885688947249887, 48.45613185448852]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488974986\",\"NAYY 4x50 SE\",940,2196,0.0094,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88526653204052, 48.45620455781513], [7.885270214280015, 48.456120501806964]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873026\",\"NAYY 4x50 SE\",572,2197,0.0261,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8851221747718805, 48.455881568257645], [7.8851081241552885, 48.45611610681184]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488974987\",\"NAYY 4x50 SE\",941,2198,0.016,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8850632241078324, 48.4562585261066], [7.885067601629128, 48.45611500802742]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488974988\",\"NAYY 4x50 SE\",942,2199,0.0131,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884756125371965, 48.45622398627885], [7.884756928994607, 48.4561065835398]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488974989\",\"NAYY 4x50 SE\",943,2200,0.0533,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884676593585926, 48.4565836577479], [7.884702898983176, 48.456105118326015]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488974990\",\"NAYY 4x50 SE\",944,2201,0.0229,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884290307374903, 48.45630023104874], [7.884297674010546, 48.45609412841444]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488974991\",\"NAYY 4x50 SE\",945,2202,0.0165,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884035705431237, 48.4562639497234], [7.884002825359407, 48.45611716179594]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488974992\",\"NAYY 4x50 SE\",946,2203,0.0158,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883813521597885, 48.456278433180174], [7.883788635104014, 48.45613720587346]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971184\",\"NAYY 4x50 SE\",931,2204,0.0237,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883635511873196, 48.45593676965495], [7.8836815399155356, 48.45614722776217]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971183\",\"NAYY 4x50 SE\",930,2205,0.0249,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883513695917289, 48.455936757576026], [7.883561057780193, 48.45615850226747]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488974993\",\"NAYY 4x50 SE\",947,2206,0.0146,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883544963332703, 48.456292916193945], [7.88352089705698, 48.456162260407815]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488974994\",\"NAYY 4x50 SE\",948,2207,0.0205,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883115686568867, 48.456385877904296], [7.883079128726386, 48.45620359902283]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488974997\",\"NAYY 4x50 SE\",951,2208,0.0191,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88233411087699, 48.45648315276255], [7.882260963921595, 48.456318690522686]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488974998\",\"NAYY 4x50 SE\",952,2209,0.0201,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882110291831629, 48.45653511812325], [7.882039751212899, 48.45636013268766]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w58169581\",\"NAYY 4x50 SE\",334,2210,0.0184,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8817963351646565, 48.45623403940601], [7.881857575775621, 48.45639426120786]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488974999\",\"NAYY 4x50 SE\",953,2211,0.0208,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8818790890742845, 48.456584673149344], [7.881805525606665, 48.456404012160256]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w58169579\",\"NAYY 4x50 SE\",333,2212,0.0183,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881499555654819, 48.45628997136749], [7.881571299604403, 48.45644789115266]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488975000\",\"NAYY 4x50 SE\",954,2212,0.0185,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881622314440211, 48.45661041750603], [7.881571299604403, 48.45644789115266]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873134\",\"NAYY 4x50 SE\",671,2214,0.017,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880649341625528, 48.45677893525007], [7.880582341004587, 48.456633152715405]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873140\",\"NAYY 4x50 SE\",677,2215,0.0171,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8804311459430725, 48.456820969719054], [7.880374138294165, 48.45667215405878]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488966650\",\"NAYY 4x50 SE\",869,2216,0.0165,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880211894238534, 48.45654814642693], [7.880270036821581, 48.45669165458827]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873141\",\"NAYY 4x50 SE\",678,2217,0.0192,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880259520741812, 48.45687253968216], [7.880191960665786, 48.45670627992308]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082827\",\"NAYY 4x50 SE\",19,2751,0.0169,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879551229502833, 48.45695674895138], [7.879779479172251, 48.45695176094112]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488967532\",\"NAYY 4x50 SE\",887,2219,0.0122,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878872350579062, 48.45680409323036], [7.878904279143218, 48.45691206160522]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082839\",\"NAYY 4x50 SE\",27,2219,0.0153,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87892537760859, 48.457048591312855], [7.878904279143218, 48.45691206160522]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421187177\",\"NAYY 4x50 SE\",765,2221,0.0161,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878406023753218, 48.456835254003344], [7.87845494057072, 48.45697643768721]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421187537\",\"NAYY 4x50 SE\",773,2222,0.0124,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878000443421982, 48.456938229916645], [7.878048923639968, 48.45704491384233]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214817\",\"NAYY 4x50 SE\",704,2223,0.0194,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874553169795293, 48.45748202977439], [7.874613411512906, 48.45765202135888]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214807\",\"NAYY 4x50 SE\",694,2224,0.023,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874245069947337, 48.457505007710736], [7.874339875138891, 48.4577020454004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421187536\",\"NAYY 4x50 SE\",772,2226,0.0167,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877804596197756, 48.45677579509839], [7.877998479199879, 48.45669852900882]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421187176\",\"NAYY 4x50 SE\",764,2226,0.0143,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878157932800665, 48.456626176442924], [7.877998479199879, 48.45669852900882]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421187535\",\"NAYY 4x50 SE\",771,2227,0.0183,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877639793145521, 48.45662193617879], [7.87785379142801, 48.45654025805567]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421187175\",\"NAYY 4x50 SE\",763,2227,0.0135,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877992291345498, 48.45646124838979], [7.87785379142801, 48.45654025805567]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488969673\",\"NAYY 4x50 SE\",916,2229,0.0173,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877507513514946, 48.456458591658105], [7.877707559841535, 48.456378401649715]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421187334\",\"NAYY 4x50 SE\",769,2230,0.0182,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877179330443521, 48.456104932025184], [7.877391267200178, 48.456022274843235]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421187173\",\"NAYY 4x50 SE\",761,2231,0.0188,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877576662302358, 48.45589746912571], [7.877357210563746, 48.45598343825414]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421187333\",\"NAYY 4x50 SE\",768,2232,0.0145,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877087761823076, 48.45593487948796], [7.877255040964159, 48.455866928427476]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421187172\",\"NAYY 4x50 SE\",760,2233,0.0156,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877396572937066, 48.45575029553582], [7.8772141732544885, 48.455820324471716]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421187331\",\"NAYY 4x50 SE\",766,2234,0.0149,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876957023705038, 48.45579376221006], [7.877132438058007, 48.45572711651727]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421187171\",\"NAYY 4x50 SE\",759,2235,0.0158,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877270966542924, 48.45560329322363], [7.877084759330711, 48.45567274518406]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421187332\",\"NAYY 4x50 SE\",767,2236,0.0156,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8768186905723665, 48.45564762450327], [7.877003024604998, 48.45557953713897]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421187170\",\"NAYY 4x50 SE\",758,2237,0.016,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8771395718969535, 48.45544903986872], [7.8769553461523145, 48.455525165752974]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872963\",\"NAYY 4x50 SE\",528,2238,0.0123,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876973009911769, 48.45532618886584], [7.876832744881317, 48.45538535352796]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873060\",\"NAYY 4x50 SE\",603,2239,0.0174,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876527455683722, 48.45534783210676], [7.876730577666667, 48.45526884324204]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872777\",\"NAYY 4x50 SE\",421,2240,0.0148,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876808976622355, 48.455094815992034], [7.876635222018714, 48.45516010022785]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w336644733\",\"NAYY 4x50 SE\",687,2241,0.0136,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885388314705759, 48.453425441672714], [7.885409230854023, 48.453546685848906]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w336644728\",\"NAYY 4x50 SE\",686,2242,0.0127,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885241614762757, 48.453444615531936], [7.885261498353498, 48.453557942335586]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w336644737\",\"NAYY 4x50 SE\",688,3244,0.012,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88525980317354, 48.45374560962801], [7.885231207789296, 48.45363910219918]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w336644725\",\"NAYY 4x50 SE\",685,2244,0.0193,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884984411586067, 48.453404264196344], [7.8850197541277485, 48.4535763616309]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w336644723\",\"NAYY 4x50 SE\",684,2245,0.0139,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884684825330031, 48.45347816330775], [7.884724774322684, 48.45360068230106]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872829\",\"NAYY 4x50 SE\",465,2246,0.0185,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881812373124269, 48.4537787291565], [7.881807415074686, 48.45394501223682]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872868\",\"NAYY 4x50 SE\",484,2247,0.0165,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880943380927258, 48.4538936712407], [7.881019789503185, 48.45403314931588]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873031\",\"NAYY 4x50 SE\",575,2248,0.0145,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880281541968598, 48.454068446951894], [7.880344192297726, 48.454191778480684]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872846\",\"NAYY 4x50 SE\",474,2249,0.0132,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879790913896253, 48.45419146595327], [7.879844873873816, 48.45430433453998]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w540665544\",\"NAYY 4x50 SE\",962,2250,0.0246,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879432487551795, 48.45461649768463], [7.879352971280081, 48.454402055064776]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873048\",\"NAYY 4x50 SE\",591,2251,0.0186,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87817168784883, 48.454785969931244], [7.878099872620863, 48.454626152589384]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w450863738\",\"NAYY 4x50 SE\",836,2252,0.0152,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877953945733817, 48.45451306697765], [7.878009438228256, 48.45464468381663]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872888\",\"NAYY 4x50 SE\",494,2253,0.0149,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877374521903457, 48.45463431100188], [7.8774280727312735, 48.45476381142401]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872763\",\"NAYY 4x50 SE\",409,2254,0.0141,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877192956072244, 48.45468317148639], [7.8772618044890885, 48.454801531125796]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872996\",\"NAYY 4x50 SE\",549,2255,0.0152,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876769484101011, 48.45477661579939], [7.876843359432559, 48.454904396367716]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w421188581\",\"NAYY 4x50 SE\",783,2256,0.021,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875864901213069, 48.45576179097302], [7.875685936801814, 48.45561519039801]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214820\",\"NAYY 4x50 SE\",707,2257,0.0158,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874813064203833, 48.45615242744222], [7.874707606436192, 48.45602877869606]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214812\",\"NAYY 4x50 SE\",699,2592,0.019,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87472370846737, 48.456219182015964], [7.87460210906623, 48.456069093414335]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214821\",\"NAYY 4x50 SE\",708,2259,0.016,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874509899775159, 48.45627060092619], [7.874402835803309, 48.45614524316962]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214810\",\"NAYY 4x50 SE\",697,2260,0.0186,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874398313467337, 48.45633992578693], [7.87427389396474, 48.45619451635379]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w428826006\",\"NAYY 4x50 SE\",811,2261,0.0323,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896769123304992, 48.45343136344328], [7.896903575203368, 48.45370784531151]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w428826007\",\"NAYY 4x50 SE\",812,2262,0.0256,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896502363574594, 48.45355093284907], [7.896607121303831, 48.453770190096094]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873142\",\"NAYY 4x50 SE\",679,2263,0.0134,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895375138385215, 48.45389256188532], [7.895404058927039, 48.45401194680592]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872831\",\"NAYY 4x50 SE\",467,2264,0.0248,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895399795026016, 48.45423939096121], [7.8953375755529365, 48.45402005275818]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873069\",\"NAYY 4x50 SE\",611,2265,0.0131,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89521050687817, 48.453915803152455], [7.89524449879461, 48.45403140102653]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873076\",\"NAYY 4x50 SE\",618,2597,0.0196,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894922671687281, 48.45388480270479], [7.894977113231407, 48.45405689124725]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873025\",\"NAYY 4x50 SE\",571,2267,0.0262,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894768185278052, 48.45430662319723], [7.894734894750178, 48.45407232803104]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873084\",\"NAYY 4x50 SE\",626,2268,0.0237,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8945841092324915, 48.45386761349135], [7.894613785457706, 48.45408004623133]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873086\",\"NAYY 4x50 SE\",628,2269,0.0183,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894307161238404, 48.45391432613935], [7.894290542007059, 48.45407875964439]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873090\",\"NAYY 4x50 SE\",632,2270,0.021,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894037334654382, 48.45387585231293], [7.894021003422776, 48.45406471684528]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873097\",\"NAYY 4x50 SE\",639,2271,0.0468,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893852505513543, 48.45363378219419], [7.893751750681798, 48.454049142097624]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873096\",\"NAYY 4x50 SE\",638,2271,0.022,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893762073422114, 48.453851085019835], [7.893751750681798, 48.454049142097624]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873099\",\"NAYY 4x50 SE\",641,2273,0.0198,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8934574249582665, 48.45383484784231], [7.8934185973293784, 48.45401138272389]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873101\",\"NAYY 4x50 SE\",643,2275,0.0206,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892751694805041, 48.45374820481218], [7.892698987829453, 48.453929819196716]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872976\",\"NAYY 4x50 SE\",535,2277,0.0172,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890784539721786, 48.45373250790257], [7.890801995044247, 48.45388654909013]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872804\",\"NAYY 4x50 SE\",443,2278,0.0396,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890418878485683, 48.4535319466104], [7.890357338430351, 48.45388608207393]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873020\",\"NAYY 4x50 SE\",567,2280,0.0189,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888944011422831, 48.45357042319103], [7.888888770024442, 48.45373642551763]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872819\",\"NAYY 4x50 SE\",456,2281,0.021,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888723732538823, 48.4535229722884], [7.888663179962704, 48.45370727301492]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872842\",\"NAYY 4x50 SE\",473,2282,0.0138,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888237802809826, 48.45377881022623], [7.888278350470499, 48.45365754125843]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872896\",\"NAYY 4x50 SE\",496,2282,0.0166,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88831423010294, 48.4535104757349], [7.888278350470499, 48.45365754125843]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872827\",\"NAYY 4x50 SE\",463,2284,0.0136,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888018208866462, 48.4537433253624], [7.888067702098607, 48.45362518533668]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872911\",\"NAYY 4x50 SE\",503,2285,0.0176,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888084978142489, 48.453465365095944], [7.887988639420348, 48.453609871503645]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872833\",\"NAYY 4x50 SE\",469,2285,0.0308,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888115034544862, 48.453345687889616], [7.887988639420348, 48.453609871503645]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w336644718\",\"NAYY 4x50 SE\",682,2287,0.0214,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886370198273675, 48.45368674863473], [7.886348650554723, 48.45349467986324]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873123\",\"NAYY 4x50 SE\",660,2288,0.0163,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887919391378649, 48.45905043409226], [7.887712355553173, 48.45899902406712]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873124\",\"NAYY 4x50 SE\",661,2289,0.011,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887772122654558, 48.459175453954394], [7.8876319605195295, 48.4591422325219]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873044\",\"NAYY 4x50 SE\",587,2290,0.033,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886909863796326, 48.45961596485648], [7.887332068225022, 48.45971069760554]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873001\",\"NAYY 4x50 SE\",554,2627,0.0158,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887034840468098, 48.45984919377085], [7.887239304046752, 48.45988916793168]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872860\",\"NAYY 4x50 SE\",480,2292,0.0186,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886922845371051, 48.459987143768906], [7.887159791368706, 48.4600421424292]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w261840369\",\"NAYY 4x50 SE\",371,2293,0.0228,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88674741958412, 48.46146822233041], [7.886451397209359, 48.46141082466098]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105555\",\"NAYY 4x50 SE\",205,2294,0.026,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886400416786462, 48.462243035507825], [7.886066677852947, 48.462169079998596]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872913\",\"NAYY 4x50 SE\",504,2295,0.0183,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891287127782272, 48.45550610377996], [7.8910820136798066, 48.45559767706408]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872823\",\"NAYY 4x50 SE\",460,2296,0.0166,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889976884107799, 48.45560013716539], [7.890027424180594, 48.45574592729919]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872785\",\"NAYY 4x50 SE\",428,2297,0.0165,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889629284441873, 48.45565595984399], [7.889685448076782, 48.45579994052457]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w292098032\",\"NAYY 4x50 SE\",395,3072,0.0189,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88884390025853, 48.455817362675525], [7.888671118155763, 48.45594265461092]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872778\",\"NAYY 4x50 SE\",422,2299,0.0209,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892454587077263, 48.45459159423757], [7.892565141061643, 48.45476490557844]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872941\",\"NAYY 4x50 SE\",517,2300,0.0162,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892793484981261, 48.454543773109464], [7.892877028590172, 48.45467832337847]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872789\",\"NAYY 4x50 SE\",431,2301,0.0166,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893160419382052, 48.45443758575501], [7.893251292240133, 48.454574423610374]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872965\",\"NAYY 4x50 SE\",529,2302,0.0154,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888744980007587, 48.457005200417996], [7.8887016847503535, 48.45714045310143]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873036\",\"NAYY 4x50 SE\",580,2303,0.016,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889245737535082, 48.45767039253005], [7.889032244961213, 48.45765020838134]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872835\",\"NAYY 4x50 SE\",470,2304,0.0088,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888976593194329, 48.45733334398209], [7.889093988083171, 48.45734724742103]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872764\",\"NAYY 4x50 SE\",410,2305,0.019,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89119040500115, 48.45662669665962], [7.891073387870584, 48.45647424856232]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872931\",\"NAYY 4x50 SE\",512,2306,0.0146,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891549378339951, 48.45644606519025], [7.891450095030773, 48.45633281110896]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872762\",\"NAYY 4x50 SE\",408,2307,0.0175,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891824637254774, 48.45637209394596], [7.891708560202527, 48.45623493936677]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872767\",\"NAYY 4x50 SE\",413,2308,0.0112,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891985226435274, 48.45245113624897], [7.892067765478377, 48.45253508809229]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872939\",\"NAYY 4x50 SE\",516,2308,0.0167,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892162815133403, 48.45267119670217], [7.892067765478377, 48.45253508809229]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872810\",\"NAYY 4x50 SE\",449,2310,0.0113,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891806965973936, 48.45252307382136], [7.891883674405649, 48.45261061050134]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872775\",\"NAYY 4x50 SE\",420,2311,0.0184,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8919757889762785, 48.45276697173929], [7.891849157269085, 48.452624770919705]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873002\",\"NAYY 4x50 SE\",555,2312,0.0112,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891663853091206, 48.4525826692424], [7.89174560574474, 48.45266725211153]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872956\",\"NAYY 4x50 SE\",525,2313,0.0174,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891799235197536, 48.45282876356127], [7.891676571299679, 48.45269557285337]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872782\",\"NAYY 4x50 SE\",426,2314,0.0104,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891508851676339, 48.45265429066387], [7.891584525254204, 48.452733333776976]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872923\",\"NAYY 4x50 SE\",508,2315,0.0157,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8915655401540015, 48.452907091843215], [7.891457961720077, 48.45278525492466]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873051\",\"NAYY 4x50 SE\",594,2316,0.0112,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891292275903055, 48.45273494154325], [7.891377421155729, 48.45281829558124]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873059\",\"NAYY 4x50 SE\",602,2317,0.0178,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891441884130023, 48.452979554516645], [7.891319892117433, 48.45284189601515]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872761\",\"NAYY 4x50 SE\",407,2318,0.0109,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891146509558901, 48.45279837778687], [7.891227845546075, 48.4528796566485]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873046\",\"NAYY 4x50 SE\",589,2319,0.0165,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891283395782508, 48.45303117746048], [7.891170316369917, 48.452903257006255]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872892\",\"NAYY 4x50 SE\",495,2320,0.011,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890985843434004, 48.45286310922057], [7.891066763719297, 48.452945737576535]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872886\",\"NAYY 4x50 SE\",493,2321,0.0182,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89115260269696, 48.45310231206747], [7.891020740263943, 48.45296461779953]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w450863726\",\"NAYY 4x50 SE\",831,2322,0.0221,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890898037201617, 48.45318907133687], [7.890910564738858, 48.452990513923446]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872978\",\"NAYY 4x50 SE\",536,2323,0.0386,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89019624762626, 48.45533632701787], [7.890303110390286, 48.455676174606985]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872800\",\"NAYY 4x50 SE\",441,2324,0.0132,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890304945870763, 48.45555365777755], [7.8903426290222205, 48.45567011263277]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872937\",\"NAYY 4x50 SE\",515,2325,0.0385,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8905082338947095, 48.455289152517814], [7.890619259188709, 48.4556276784305]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873024\",\"NAYY 4x50 SE\",570,2326,0.0136,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89064917658899, 48.45549726101649], [7.890685123447713, 48.45561757495038]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098999\",\"NAYY 4x50 SE\",96,2327,0.011819049935617,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8800395885073415, 48.45973001348921], [7.87998849936491, 48.45962936853204]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099017\",\"NAYY 4x50 SE\",107,2328,0.0179,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8796190537295185, 48.45954687042291], [7.879696096877102, 48.45969973239211]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098997\",\"NAYY 4x50 SE\",95,2328,0.0151,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8797568427559295, 48.45982924414648], [7.879696096877102, 48.45969973239211]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099001\",\"NAYY 4x50 SE\",97,2330,0.0131,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879486485066708, 48.45987544570242], [7.879429119996295, 48.459763977000605]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099015\",\"NAYY 4x50 SE\",105,2331,0.0144,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8789475078922875, 48.45977208498289], [7.879025823428888, 48.459890750200636]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099022\",\"NAYY 4x50 SE\",112,2332,0.0126,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8785284677410665, 48.45993266712812], [7.8786048720680935, 48.46003427338788]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098990\",\"NAYY 4x50 SE\",93,2333,0.0155,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878674871076555, 48.46016746284324], [7.878569207938875, 48.460047120888795]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105564\",\"NAYY 4x50 SE\",213,2334,0.0252,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888370484220386, 48.460133057266624], [7.888691618146936, 48.46020955242039]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105563\",\"NAYY 4x50 SE\",212,2335,0.0251,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888448019674777, 48.459994053762024], [7.888765491242748, 48.46007432836451]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w266591895\",\"NAYY 4x50 SE\",379,2336,0.0163,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880528989894704, 48.45967137179229], [7.880309853388898, 48.45968958616304]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w266591886\",\"NAYY 4x50 SE\",372,2337,0.018275141652147,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880530643011096, 48.45955924444642], [7.880286184916116, 48.459582835499575]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099018\",\"NAYY 4x50 SE\",108,3298,0.0144,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879996215442248, 48.45943965543246], [7.880189458628892, 48.459423031801265]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082883\",\"NAYY 4x50 SE\",43,2338,0.0163,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880466221875173, 48.45938361318969], [7.880250809586425, 48.45941361452595]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082879\",\"NAYY 4x50 SE\",42,2340,0.0204,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880474453326212, 48.45915059317894], [7.880201029492611, 48.45917309615713]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082806\",\"NAYY 4x50 SE\",8,2341,0.0144,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8803442463742215, 48.45888610027306], [7.880151562144068, 48.45890535986055]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873083\",\"NAYY 4x50 SE\",625,2342,0.0136,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879913883011384, 48.45860294978917], [7.880096895819661, 48.45859274385174]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873138\",\"NAYY 4x50 SE\",675,2343,0.0161,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880276875154386, 48.45837113210087], [7.8800609952909, 48.45838730869723]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873130\",\"NAYY 4x50 SE\",667,2344,0.0159,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880244635457577, 48.45820165912774], [7.880031086946279, 48.45821762203868]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873121\",\"NAYY 4x50 SE\",658,2345,0.0166,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880217696004169, 48.458018658168314], [7.879996061487648, 48.4580392953784]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082866\",\"NAYY 4x50 SE\",38,2346,0.0181,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879738377787941, 48.4579822500618], [7.879980300107709, 48.45795904837664]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873092\",\"NAYY 4x50 SE\",634,2347,0.016,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880176902980268, 48.4578508106609], [7.879962787519328, 48.4578698850379]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082863\",\"NAYY 4x50 SE\",37,2348,0.0174,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879713588698858, 48.45781221990212], [7.879947026239888, 48.45778963803008]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082862\",\"NAYY 4x50 SE\",36,2349,0.0161,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879692262642001, 48.4576076900766], [7.879906747630593, 48.45758456233023]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082831\",\"NAYY 4x50 SE\",22,2350,0.016,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879658466499066, 48.457435323988776], [7.879873154972201, 48.457415180101634]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873098\",\"NAYY 4x50 SE\",640,2352,0.014,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880033612363045, 48.457277638185936], [7.879844331475211, 48.45727258960136]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082830\",\"NAYY 4x50 SE\",21,2352,0.0191,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8795894037841165, 48.45729885674688], [7.879844331475211, 48.45727258960136]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082829\",\"NAYY 4x50 SE\",20,2353,0.0174,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8795845576959405, 48.45716265464947], [7.879817309587127, 48.45713891099873]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098957\",\"NAYY 4x50 SE\",70,2354,0.0192,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877431253782716, 48.46040984827283], [7.877674008149578, 48.46034894407255]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098981\",\"NAYY 4x50 SE\",86,2355,0.0129,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877806558219678, 48.460258556367066], [7.8776436226083035, 48.46029891956087]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098956\",\"NAYY 4x50 SE\",69,2356,0.0192,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877323090445026, 48.46023163044926], [7.877562594786831, 48.460165520823786]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098979\",\"NAYY 4x50 SE\",85,2357,0.0152,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877728690276913, 48.46007379946499], [7.877537273678696, 48.46012383370675]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33098972\",\"NAYY 4x50 SE\",82,2358,0.0153,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877613895781879, 48.459883556504565], [7.877420797109018, 48.4599320728971]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w368882789\",\"NAYY 4x50 SE\",739,2359,0.016606078749704,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876934153772973, 48.45964589667873], [7.877144383198687, 48.45959345587532]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w450863749\",\"NAYY 4x50 SE\",837,2360,0.0111,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877200937135382, 48.45940613564807], [7.877057014996176, 48.45943287670732]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w368882785\",\"NAYY 4x50 SE\",735,2361,0.0172,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876569542832079, 48.45884654392035], [7.8767958088555945, 48.45880919158245]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w450863771\",\"NAYY 4x50 SE\",840,2766,0.0144,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876715114259848, 48.45813139717896], [7.876524746059718, 48.45815933037076]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w435394264\",\"NAYY 4x50 SE\",815,2363,0.0148,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876195271389476, 48.45786660485231], [7.876387530876557, 48.45783004479718]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105565\",\"NAYY 4x50 SE\",214,2364,0.0264,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888115864925494, 48.460567301403756], [7.888451658081723, 48.460648759614095]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105560\",\"NAYY 4x50 SE\",209,2365,0.0274,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888188253678454, 48.460410172344886], [7.888534785834833, 48.460496637358254]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105561\",\"NAYY 4x50 SE\",210,2366,0.0268,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88827973999346, 48.460257724158566], [7.8886199327619435, 48.46034079068545]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099020\",\"NAYY 4x50 SE\",110,2367,0.0177,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879734617112571, 48.459093845463045], [7.879865447941195, 48.459227219218576]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099024\",\"NAYY 4x50 SE\",113,2368,0.0212,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879028014645629, 48.459400915950766], [7.879251200157568, 48.45952061108553]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33099016\",\"NAYY 4x50 SE\",106,2369,0.0129,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879338059631806, 48.45964638689003], [7.87916489096271, 48.45966058195832]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105557\",\"NAYY 4x50 SE\",206,2370,0.0329,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888004569476781, 48.461243043704414], [7.888253064099108, 48.46099800870163]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60913733\",\"NAYY 4x50 SE\",336,2371,0.0256,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885477251107834, 48.45310507034142], [7.885822443412531, 48.45312026837863]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873033\",\"NAYY 4x50 SE\",577,2372,0.0131,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885667857022037, 48.45283388579334], [7.885844539183278, 48.45284190062918]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w582176747\",\"NAYY 4x50 SE\",977,3220,0.011,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886110692974562, 48.45280552603206], [7.8859615627391175, 48.452810738044235]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218599\",\"NAYY 4x50 SE\",719,3297,0.0071,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88602978762669, 48.45260114028815], [7.885944735383825, 48.45263125350391]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218610\",\"NAYY 4x50 SE\",730,3297,0.0214,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886230209050175, 48.45260119068806], [7.885944735383825, 48.45263125350391]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218592\",\"NAYY 4x50 SE\",712,3222,0.057,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886677764536361, 48.45249904133602], [7.885915277986765, 48.452570310245605]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218609\",\"NAYY 4x50 SE\",729,3223,0.0338,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886286345779507, 48.45229668892775], [7.885844600444233, 48.45237429694751]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218605\",\"NAYY 4x50 SE\",725,3225,0.0073,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885844520152594, 48.45224196320561], [7.885745864135463, 48.452246606669426]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218603\",\"NAYY 4x50 SE\",723,3225,0.0585,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886478486364715, 48.452047730733064], [7.885745864135463, 48.452246606669426]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218598\",\"NAYY 4x50 SE\",718,3225,0.0424,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8862724758714355, 48.45209627918527], [7.885745864135463, 48.452246606669426]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218594\",\"NAYY 4x50 SE\",714,3226,0.0084,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885708995290052, 48.452028505242495], [7.885606241732223, 48.45206134715827]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218604\",\"NAYY 4x50 SE\",724,3227,0.0249,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885896190045901, 48.45194398332694], [7.885591073618429, 48.45203939216047]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218601\",\"NAYY 4x50 SE\",721,3228,0.0235,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885768702059076, 48.45176486677454], [7.8854826294429925, 48.45185650266725]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218606\",\"NAYY 4x50 SE\",726,3230,0.007,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8855296679494975, 48.45180895749622], [7.885435133138902, 48.45181450616641]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218600\",\"NAYY 4x50 SE\",720,3230,0.0446,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885973155073761, 48.45163293842429], [7.885435150279964, 48.45181449509102]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218608\",\"NAYY 4x50 SE\",728,3231,0.0293,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88573110030353, 48.45161737630279], [7.8853759870378015, 48.4517349632243]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218597\",\"NAYY 4x50 SE\",717,3232,0.0125,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885447463003003, 48.451580727093045], [7.885293987273468, 48.45162715186358]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33082792\",\"NAYY 4x50 SE\",2,2388,0.0311,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882807647985772, 48.45887243792344], [7.88322554064752, 48.45884195456825]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w90376104\",\"NAYY 4x50 SE\",365,2389,0.0238,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883514503421002, 48.45865114047677], [7.883195971148828, 48.45868129608872]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w540665554\",\"NAYY 4x50 SE\",972,3068,0.0162,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887564325812441, 48.457044790012304], [7.88763395953349, 48.457182846671415]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873005\",\"NAYY 4x50 SE\",556,2799,0.0122,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886456878108561, 48.45653721837162], [7.886475592856856, 48.456645824366085]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872824\",\"NAYY 4x50 SE\",461,2392,0.0139,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887108614452419, 48.456627334990266], [7.887053488164959, 48.45674682456834]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872788\",\"NAYY 4x50 SE\",430,2393,0.0128,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887402378583011, 48.45669069732422], [7.887366643372757, 48.45680324100493]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w450863732\",\"NAYY 4x50 SE\",834,3055,0.0321,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89306332949327, 48.4614691312805], [7.8927674855123415, 48.46168023139204]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872969\",\"NAYY 4x50 SE\",531,3191,0.0257,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895562948040372, 48.45444653742076], [7.895907597708883, 48.45441609687109]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873012\",\"NAYY 4x50 SE\",560,2396,0.0174,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895730612112006, 48.45416495413815], [7.895923480693084, 48.4540750198504]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872828\",\"NAYY 4x50 SE\",464,2397,0.0163,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896166703359825, 48.454048808646654], [7.8959869829813005, 48.45413324909767]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872864\",\"NAYY 4x50 SE\",482,2398,0.0209,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896388218653398, 48.45419563043217], [7.896131750387018, 48.45427387359281]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872815\",\"NAYY 4x50 SE\",452,2399,0.0133,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896003592252987, 48.454376210891574], [7.896164967935509, 48.45432309428858]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872799\",\"NAYY 4x50 SE\",440,2400,0.0121,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896086973530927, 48.45472099485729], [7.896024287773536, 48.45462024873893]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872990\",\"NAYY 4x50 SE\",545,2402,0.0138,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895683673689782, 48.454590235374766], [7.89572936802942, 48.45471019340342]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872841\",\"NAYY 4x50 SE\",472,2402,0.0131,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895802856018261, 48.45481764377195], [7.89572936802942, 48.45471019340342]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873063\",\"NAYY 4x50 SE\",605,2402,0.0467,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895150312932588, 48.45487730304887], [7.89572936802942, 48.45471019340342]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w336644738\",\"NAYY 4x50 SE\",689,3095,0.0452,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889634869686248, 48.45261456021231], [7.889698764001575, 48.453018605222574]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105628\",\"NAYY 4x50 SE\",273,2405,0.0152,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882195308022616, 48.46122501354479], [7.8821587646878735, 48.461090177918926]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105650\",\"NAYY 4x50 SE\",294,2406,0.0147,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882211616376659, 48.46095016427684], [7.882238762378869, 48.46108123335088]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w504586413\",\"NAYY 4x50 SE\",957,2408,0.0181,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894921983583769, 48.45349269866073], [7.895138207023322, 48.45341636191166]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873104\",\"NAYY 4x50 SE\",646,2408,0.0217,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895367956782677, 48.45329472425216], [7.895138207023322, 48.45341636191166]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w504586414\",\"NAYY 4x50 SE\",958,2409,0.013,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895085235724055, 48.453557936288085], [7.895223283113078, 48.45348624153105]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873064\",\"NAYY 4x50 SE\",606,2410,0.0132,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895461120989622, 48.45349355530028], [7.89532537472841, 48.45357009699253]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214808\",\"NAYY 4x50 SE\",695,2411,0.0149,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874202838641068, 48.45695044226245], [7.874403263653784, 48.45693398967315]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214803\",\"NAYY 4x50 SE\",690,2412,0.0166,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874242970406236, 48.45725129288922], [7.874464623780841, 48.45722790855746]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214823\",\"NAYY 4x50 SE\",710,2413,0.015,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874650812272911, 48.457113729019085], [7.874672459116849, 48.45724780552818]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214818\",\"NAYY 4x50 SE\",705,2414,0.0112,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874182626821414, 48.45680051012927], [7.874162291578191, 48.45670087478971]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214806\",\"NAYY 4x50 SE\",693,2415,0.0137,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874475213962915, 48.45654931663302], [7.8744974639989875, 48.45667200278655]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214819\",\"NAYY 4x50 SE\",706,2416,0.0153,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874955547862499, 48.45656956912184], [7.874788910741434, 48.45665132698581]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214815\",\"NAYY 4x50 SE\",702,2417,0.0164,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874692826773005, 48.456833735955094], [7.874884153373703, 48.45676011482556]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214824\",\"NAYY 4x50 SE\",711,2418,0.0161,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875121667002065, 48.456743049640735], [7.874931774841543, 48.456814508716356]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214822\",\"NAYY 4x50 SE\",709,2419,0.0175,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87519418361277, 48.4568021230734], [7.874993002591409, 48.45688444369015]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214813\",\"NAYY 4x50 SE\",700,2420,0.0155,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875265411986589, 48.456919548853215], [7.875088246090337, 48.45699323136338]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357214811\",\"NAYY 4x50 SE\",698,2421,0.0086,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875019167284922, 48.4570682265812], [7.875122261723588, 48.45703208408497]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105647\",\"NAYY 4x50 SE\",291,2422,0.0113,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882744700828515, 48.460953179914526], [7.882739927437306, 48.46105511864697]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105631\",\"NAYY 4x50 SE\",276,2423,0.012,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882776182342238, 48.46116383291724], [7.882780481837192, 48.46105557105097]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105645\",\"NAYY 4x50 SE\",289,2424,0.0222,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882998672612607, 48.46086508397234], [7.8829156631772, 48.46105707896122]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872948\",\"NAYY 4x50 SE\",521,2425,0.0187,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888318454445741, 48.45289557082871], [7.888446601065007, 48.453040603917486]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w357218612\",\"NAYY 4x50 SE\",732,2426,0.0126,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888579520678557, 48.45287039256744], [7.88865229695418, 48.4529724434821]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488971168\",\"NAYY 4x50 SE\",919,2427,0.0132,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882224668190242, 48.45564807380279], [7.882295642479984, 48.45575738111031]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w292098016\",\"NAYY 4x50 SE\",385,2428,0.0347,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888793483489087, 48.45468249147258], [7.8891956343753105, 48.454522333145874]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872926\",\"NAYY 4x50 SE\",510,2429,0.0318,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889456969764905, 48.454108660602884], [7.889027051063527, 48.45409527708293]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w407487133\",\"NAYY 4x50 SE\",743,2430,0.0225,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88870713489649, 48.45388721099423], [7.889010564367726, 48.453869397494344]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872850\",\"NAYY 4x50 SE\",476,2708,0.0544,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88932823531349, 48.45535637515248], [7.8894223890528625, 48.455841488463705]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488973900\",\"NAYY 4x50 SE\",937,2432,0.0156,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889962472590998, 48.456137423434996], [7.890172780510073, 48.45614509808057]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w488973901\",\"NAYY 4x50 SE\",938,2433,0.0085,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890294626242808, 48.456070839071664], [7.890180228755588, 48.45606432083641]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w414634002\",\"NAYY 4x50 SE\",744,1819,0.0238,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891643859395367, 48.45818092590336], [7.8914495173828305, 48.45800990723688]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873085\",\"NAYY 4x50 SE\",627,2435,0.0165,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886718559366223, 48.45814276146767], [7.886931532236581, 48.45818546463566]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872758\",\"NAYY 4x50 SE\",404,2436,0.0143,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8866588902896595, 48.45832411404942], [7.886841215365497, 48.45836770289453]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872906\",\"NAYY 4x50 SE\",501,2437,0.0151,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88705501687825, 48.458368862118036], [7.886862033462958, 48.458324927699294]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105552\",\"NAYY 4x50 SE\",202,2438,0.0215,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88542328556393, 48.462622080752766], [7.885488075245763, 48.46281067429961]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105553\",\"NAYY 4x50 SE\",203,2439,0.0292,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885432312148069, 48.46238879846513], [7.885806709647647, 48.46247177426943]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872790\",\"NAYY 4x50 SE\",432,2440,0.0185,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885849512251926, 48.46187339756884], [7.8860857679395755, 48.46192704557232]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105575\",\"NAYY 4x50 SE\",224,2441,0.0191,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886330185511837, 48.46085409883357], [7.886582076584799, 48.46089105265352]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105574\",\"NAYY 4x50 SE\",223,2442,0.0161,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8864712651655156, 48.46057344116203], [7.886681663769601, 48.46061103231635]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w449585212\",\"NAYY 4x50 SE\",829,2443,0.0219,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.872037168396665, 48.459764039292246], [7.871855401045678, 48.459609003922104]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872983\",\"NAYY 4x50 SE\",539,2444,0.0155,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890184051469682, 48.458409496913156], [7.890297927136444, 48.45852639413061]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w414634004\",\"NAYY 4x50 SE\",746,2445,0.02,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890940213881686, 48.45846165830774], [7.890795586708201, 48.458309656837116]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w414634008\",\"NAYY 4x50 SE\",750,2446,0.0136,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890809064058396, 48.45815732900638], [7.890908690568171, 48.458260398055515]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w414634003\",\"NAYY 4x50 SE\",745,2447,0.021,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891305813908106, 48.45831265707825], [7.891146207965395, 48.45815695424566]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w414634007\",\"NAYY 4x50 SE\",749,2448,0.0143,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891122483579563, 48.458014030874466], [7.891225380217654, 48.45812247286475]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105635\",\"NAYY 4x50 SE\",280,2449,0.019,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881510156739422, 48.46177988620711], [7.8815551954929095, 48.46194774285449]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w33105633\",\"NAYY 4x50 SE\",278,2450,0.0174,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881332911149745, 48.46181575525119], [7.881382363529439, 48.46196900399383]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w292098034\",\"NAYY 4x50 SE\",397,3083,0.0528,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88720901507334, 48.454643087301754], [7.887365221339685, 48.455106480546696]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318872757\",\"NAYY 4x50 SE\",403,3077,0.0306,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893445117611685, 48.45710901218826], [7.893466278731157, 48.45683442353045]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w532920348\",\"NAYY 4x50 SE\",959,2453,0.0385,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8890897715829675, 48.46071771309916], [7.888717187358168, 48.46095944282071]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w585591342\",\"NAYY 4x50 SE\",979,2454,0.0463,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89019014602396, 48.46148077312308], [7.88972743829556, 48.4617613355463]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w501668650\",\"NAYY 4x50 SE\",956,3083,0.011,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887478130596588, 48.455042192034334], [7.887365221339685, 48.455106480546696]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w292098024\",\"NAYY 4x50 SE\",389,2456,0.0079,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887924545020656, 48.4550922793334], [7.887897813404058, 48.45502325409658]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w292098037\",\"NAYY 4x50 SE\",400,2457,0.0097,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8881925855324315, 48.4550516113023], [7.8881552294239095, 48.45496825647269]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w292098035\",\"NAYY 4x50 SE\",398,2458,0.0135,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887738308894044, 48.45484766774419], [7.887647301064055, 48.45495330391873]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w501668647\",\"NAYY 4x50 SE\",955,2459,0.0074,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887586880558851, 48.45507085147843], [7.8876857458354825, 48.45505813528172]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w292098018\",\"NAYY 4x50 SE\",386,2460,0.0133,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8878287082224325, 48.4551595210433], [7.887789811838621, 48.45504256774704]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w60947407\",\"NAYY 4x50 SE\",354,2461,0.0191,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8861885414403865, 48.45322706464835], [7.886205928644146, 48.4533979996119]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w582169857\",\"NAYY 4x50 SE\",976,2462,0.0184,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886524590430741, 48.453222850784215], [7.886530002117705, 48.45338785416807]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_w318873049\",\"NAYY 4x50 SE\",592,2463,0.0143,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886747094124358, 48.45331682155973], [7.886589719325428, 48.45339159352061]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_1\",\"NAYY 4x50 SE\",980,2810,0.0119,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883100168165538, 48.46113719926788], [7.88294058527794, 48.46115335309582]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_2\",\"NAYY 4x50 SE\",1090,2925,0.0155,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8844769629354445, 48.46098518925563], [7.8843928649385155, 48.46111291972039]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_3\",\"NAYY 4x50 SE\",1201,2922,0.0157,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884685655215508, 48.46100782278092], [7.884692443191313, 48.461148706680476]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_4\",\"NAYY 4x50 SE\",1311,2923,0.0132,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88489284359194, 48.46102838017924], [7.884895225721016, 48.46114688876158]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_5\",\"NAYY 4x50 SE\",1422,2921,0.0155,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8851015362465215, 48.461051012952886], [7.884949301060918, 48.461146403922804]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_6\",\"NAYY 4x50 SE\",1463,2937,0.024,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885330226848236, 48.4611511333105], [7.885361952757971, 48.46136571971358]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_8\",\"NAYY 4x50 SE\",1485,2918,0.0189,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885741059707567, 48.46115582350372], [7.885791757636425, 48.4609897045747]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_9\",\"NAYY 4x50 SE\",1496,2919,0.0164,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885942580278164, 48.461158909740156], [7.885990924412355, 48.46101512303215]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_10\",\"NAYY 4x50 SE\",981,2920,0.0137,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886149249759404, 48.46116090920621], [7.886190091392792, 48.46104054114628]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_11\",\"NAYY 4x50 SE\",992,2930,0.0136,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88474756543799, 48.46129051150841], [7.884568917122539, 48.46131858454059]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_12\",\"NAYY 4x50 SE\",1003,2935,0.0125,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884945844509767, 48.461285614502785], [7.884959136289158, 48.46139729098649]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_13\",\"NAYY 4x50 SE\",1013,2936,0.0117,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885151055074447, 48.461276239361254], [7.885173971798448, 48.46138045315023]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_14\",\"NAYY 4x50 SE\",1024,2928,0.0079,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885868444669347, 48.46165618528797], [7.8858591558038835, 48.46158530136704]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_15\",\"NAYY 4x50 SE\",1035,2895,0.0222,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885185229063626, 48.46185476600887], [7.885203601428297, 48.46205399042579]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_16\",\"NAYY 4x50 SE\",1046,2632,0.026,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886602597227303, 48.461848466418175], [7.886272292031574, 48.461769187049555]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_17\",\"NAYY 4x50 SE\",1057,2514,0.0325,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886972241215006, 48.46145760107841], [7.887214063485438, 48.46121316801147]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_18\",\"NAYY 4x50 SE\",1068,2512,0.019,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8872794551396455, 48.46151968850969], [7.887484725417409, 48.461622664240004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_19\",\"NAYY 4x50 SE\",1079,2547,0.0173,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885485231684803, 48.459858852008736], [7.885262200866972, 48.459812916169376]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_20\",\"NAYY 4x50 SE\",1091,2548,0.0205,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88565015215452, 48.459615878336436], [7.885388199217305, 48.45955650016946]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_21\",\"NAYY 4x50 SE\",1102,2491,0.014,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886738671652746, 48.46029530790781], [7.886758000356834, 48.46042010899576]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_22\",\"NAYY 4x50 SE\",1113,2629,0.0212,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886809095003516, 48.46013210622547], [7.887080278205798, 48.46019511686406]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_23\",\"NAYY 4x50 SE\",1124,2643,0.0162,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887101721236007, 48.459708970369874], [7.887309981575694, 48.459753190548085]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_24\",\"NAYY 4x50 SE\",1135,2639,0.0201,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8871616604797685, 48.45948570556857], [7.887420414447965, 48.45954072578716]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_25\",\"NAYY 4x50 SE\",1146,2634,0.0179,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887299542526317, 48.45930865086025], [7.887535838475993, 48.45934152042764]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_26\",\"NAYY 4x50 SE\",1157,2631,0.0198,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887351261684756, 48.45913242117697], [7.887603585692352, 48.45919277666736]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_27\",\"NAYY 4x50 SE\",1168,2639,0.0099,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88754084851014, 48.45958011709432], [7.887420414447965, 48.45954072578716]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_28\",\"NAYY 4x50 SE\",1179,2638,0.0099,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887565801942096, 48.45953383984209], [7.8874380836206965, 48.459506731414265]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_29\",\"NAYY 4x50 SE\",1190,2637,0.0101,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887592374984122, 48.459488862145065], [7.887464587334839, 48.45945573984905]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_30\",\"NAYY 4x50 SE\",1202,2635,0.01,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887617205876012, 48.459443118057735], [7.88749776630561, 48.45940023269303]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_31\",\"NAYY 4x50 SE\",1212,2635,0.01,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887633200876922, 48.45940517731208], [7.88749776630561, 48.45940023269303]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_32\",\"NAYY 4x50 SE\",1223,2634,0.0109,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8876797590832135, 48.45936230669171], [7.887535838475993, 48.45934152042764]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_33\",\"NAYY 4x50 SE\",1234,2641,0.0118,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88750323059655, 48.45970660960446], [7.8873541548368085, 48.45966820465818]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_34\",\"NAYY 4x50 SE\",1245,2290,0.0099,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887454415504302, 48.45974698394608], [7.887332068225022, 48.45971069760554]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_35\",\"NAYY 4x50 SE\",1256,2643,0.0101,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887433411395874, 48.459791779369205], [7.887309981575694, 48.459753190548085]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_36\",\"NAYY 4x50 SE\",1267,2625,0.0103,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887414811704648, 48.45983410365819], [7.8872834775472995, 48.45980418207272]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_37\",\"NAYY 4x50 SE\",1278,2626,0.0095,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887384205439296, 48.45987304026058], [7.887261390815663, 48.45984667500466]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_38\",\"NAYY 4x50 SE\",1289,2627,0.0117,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887387087597319, 48.45992559023192], [7.887239304046752, 48.45988916793168]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_39\",\"NAYY 4x50 SE\",1300,2629,0.0158,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887279043404139, 48.460247808199334], [7.887080278205798, 48.46019511686406]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_40\",\"NAYY 4x50 SE\",1312,2628,0.0197,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887395529894802, 48.46012958832436], [7.88714653920854, 48.46006763817271]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_41\",\"NAYY 4x50 SE\",1323,2891,0.0095,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88768842867265, 48.46058898140298], [7.887618170094, 48.46066000793326]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_42\",\"NAYY 4x50 SE\",1334,2890,0.014,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887810893920688, 48.460593956010456], [7.887708431001112, 48.46069964393114]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_43\",\"NAYY 4x50 SE\",1345,3051,0.0295,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887587131911054, 48.46096384567894], [7.88779058266166, 48.46073571882541]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_44\",\"NAYY 4x50 SE\",1356,2891,0.0355,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887337043849397, 48.46091821921611], [7.887618170094, 48.46066000793326]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_45\",\"NAYY 4x50 SE\",1367,2891,0.0205,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88744219068852, 48.46080188997931], [7.887618170094, 48.46066000793326]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_46\",\"NAYY 4x50 SE\",1378,2745,0.0085,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888841102667093, 48.46015839913283], [7.888733171812259, 48.460133488895565]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_47\",\"NAYY 4x50 SE\",1389,2903,0.0194,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889510654375471, 48.46032017060487], [7.889656877100015, 48.46017488612545]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_48\",\"NAYY 4x50 SE\",1400,2902,0.0203,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8900460928138605, 48.46057242353059], [7.89020382504264, 48.46042349442951]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_49\",\"NAYY 4x50 SE\",1411,2901,0.0474,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890725695083173, 48.46014428521869], [7.890360096869117, 48.46049452490153]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_50\",\"NAYY 4x50 SE\",1423,2905,0.022,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891440485061768, 48.46074606596433], [7.891275412078175, 48.46091055631052]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_51\",\"NAYY 4x50 SE\",1434,2513,0.023945336103857,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887919490651363, 48.46158368229998], [7.887616013525725, 48.46150869369526]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_52\",\"NAYY 4x50 SE\",1445,2932,0.013,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88479286411828, 48.46156634842414], [7.884618354791846, 48.46157709473904]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_53\",\"NAYY 4x50 SE\",1456,2933,0.0121,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8849983226713, 48.461555752260495], [7.885015611064275, 48.46166384892625]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_54\",\"NAYY 4x50 SE\",1457,2926,0.0118,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885195987998815, 48.46153970673561], [7.88521645527656, 48.461645147689204]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_55\",\"NAYY 4x50 SE\",1458,2927,0.0124,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885382159395068, 48.461517460406775], [7.8854039097468425, 48.461627692884]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_56\",\"NAYY 4x50 SE\",1459,2938,0.0113,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885590869459645, 48.46145024684989], [7.885576788013524, 48.461348881123214]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_57\",\"NAYY 4x50 SE\",1460,2939,0.013,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885784790275435, 48.46145000604611], [7.885764768751024, 48.461334147026676]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_58\",\"NAYY 4x50 SE\",1461,2934,0.013,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8859762157385385, 48.46143495336948], [7.885952749385042, 48.4613194126222]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_59\",\"NAYY 4x50 SE\",1462,2925,0.0121,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884350158691264, 48.461217592356924], [7.8843928649385155, 48.46111291972039]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_60\",\"NAYY 4x50 SE\",1464,2930,0.0137,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88438618069664, 48.46133765655049], [7.884568917122539, 48.46131858454059]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_61\",\"NAYY 4x50 SE\",1465,2931,0.0131,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884425223986473, 48.46146709043208], [7.8846003474637865, 48.461451776341214]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_62\",\"NAYY 4x50 SE\",1466,2633,0.0167,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886133267034692, 48.46250537888995], [7.885918685698281, 48.46245853442331]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_63\",\"NAYY 4x50 SE\",1467,2490,0.0144,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882063075604993, 48.45966072367159], [7.882026310999165, 48.45978767276309]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_64\",\"NAYY 4x50 SE\",1468,2654,0.02,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88215413838989, 48.459468269828136], [7.882421532402412, 48.45944460015845]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_65\",\"NAYY 4x50 SE\",1469,2645,0.0195,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882051086693656, 48.458912529483676], [7.882312457544216, 48.458891830409875]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_66\",\"NAYY 4x50 SE\",1470,2839,0.0125,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881211029293125, 48.45793999130212], [7.881043455102863, 48.45795350671485]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_67\",\"NAYY 4x50 SE\",1471,2837,0.0113,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881168166307325, 48.45778243149632], [7.881016441704351, 48.457792649293076]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_68\",\"NAYY 4x50 SE\",1472,2835,0.0119,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881148424194371, 48.45761721102762], [7.880989428467873, 48.45763179186184]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_69\",\"NAYY 4x50 SE\",1473,2834,0.0138,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881142604268901, 48.45742712810922], [7.8809579132301355, 48.4574441248468]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_70\",\"NAYY 4x50 SE\",1475,2945,0.0204,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881465576254957, 48.457390145321384], [7.881389921884704, 48.45721327852922]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_71\",\"NAYY 4x50 SE\",1476,2651,0.0148,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881836805572451, 48.457677606507005], [7.882034784180997, 48.45765574947346]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_72\",\"NAYY 4x50 SE\",1477,2650,0.0144,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881885275307728, 48.457845443425256], [7.882070775674747, 48.457806729065375]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_73\",\"NAYY 4x50 SE\",1478,2647,0.0176,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881882440338957, 48.45802693260383], [7.8821173532074855, 48.45800211439971]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_74\",\"NAYY 4x50 SE\",1479,2646,0.0199,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882414380429047, 48.45810599188362], [7.882149110813944, 48.45813533166005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_75\",\"NAYY 4x50 SE\",1480,2648,0.019,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8823624700781, 48.45794133439445], [7.882108884539425, 48.45796658979514]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_76\",\"NAYY 4x50 SE\",1481,2650,0.0159,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8822827242181015, 48.45778489716781], [7.882070775674747, 48.457806729065375]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_77\",\"NAYY 4x50 SE\",1482,2652,0.0162,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882242941020994, 48.45759821908079], [7.882026315624245, 48.457620224861586]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_78\",\"NAYY 4x50 SE\",1483,2653,0.0217,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882275350114537, 48.457419309269525], [7.881986090135168, 48.45745148294513]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_79\",\"NAYY 4x50 SE\",1484,2949,0.0151,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88219917595451, 48.45721452272784], [7.882149041478355, 48.457082678823845]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_80\",\"NAYY 4x50 SE\",1486,2522,0.0141,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88283770507438, 48.4575189711073], [7.8830224079849724, 48.45748770639805]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_81\",\"NAYY 4x50 SE\",1487,2523,0.0169,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882908951248885, 48.457857321128266], [7.883135844260417, 48.45783921945068]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_82\",\"NAYY 4x50 SE\",1488,2521,0.0142,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882781155226571, 48.45735674800843], [7.882968573043025, 48.45732985913466]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_83\",\"NAYY 4x50 SE\",1489,2527,0.0158,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882694480321678, 48.45714582758], [7.882903885371663, 48.457118447084866]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_84\",\"NAYY 4x50 SE\",1490,2469,0.0189,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883293340001134, 48.45733626105983], [7.88323328640527, 48.457171206999774]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_85\",\"NAYY 4x50 SE\",1491,2893,0.0142,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882966347031484, 48.45825901662495], [7.8829988007893155, 48.4583852950135]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_86\",\"NAYY 4x50 SE\",1492,2894,0.0157,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882485942241911, 48.458305294667724], [7.882523721178963, 48.45844391727555]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_87\",\"NAYY 4x50 SE\",1493,2956,0.0187,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8836296253941684, 48.4579122245454], [7.883594387837629, 48.45774586195131]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_88\",\"NAYY 4x50 SE\",1494,2957,0.0219,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883984529028272, 48.45791339919451], [7.883970038317056, 48.457716646426675]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_89\",\"NAYY 4x50 SE\",1495,2958,0.0192,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8843882125543825, 48.45787091906074], [7.884374715418938, 48.4576987113509]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_90\",\"NAYY 4x50 SE\",1497,2954,0.0171,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884707932628522, 48.45785474327695], [7.88471224791539, 48.45770140908106]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_91\",\"NAYY 4x50 SE\",1498,2007,0.0166,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885088686215099, 48.45786132626422], [7.885103927468594, 48.45771282391205]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_92\",\"NAYY 4x50 SE\",1499,2892,0.0193,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885484697365385, 48.45827553401602], [7.885415543483862, 48.458443158377804]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_93\",\"NAYY 4x50 SE\",1500,2477,0.0098,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886005501509201, 48.45839376991164], [7.885877253971049, 48.45837260143081]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_94\",\"NAYY 4x50 SE\",1501,2478,0.0169,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88632882921143, 48.457748312467885], [7.886106172294825, 48.45771561184045]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_95\",\"NAYY 4x50 SE\",1502,2525,0.0089,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882704180780034, 48.45682272451255], [7.882821911703382, 48.45680848254225]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_96\",\"NAYY 4x50 SE\",1503,2952,0.0164,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882485169031118, 48.45687266481504], [7.8825418329747885, 48.45701549854145]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_97\",\"NAYY 4x50 SE\",1504,2950,0.0135,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882209969571682, 48.45694678713683], [7.8822537859766415, 48.45706476421383]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_98\",\"NAYY 4x50 SE\",1505,2948,0.0144,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881965656344465, 48.45697996626327], [7.882018110754028, 48.457105071951325]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_99\",\"NAYY 4x50 SE\",1506,2947,0.0153,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88172169898884, 48.457013489987055], [7.881769417014911, 48.45714781151983]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_100\",\"NAYY 4x50 SE\",982,2946,0.0153,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881481227515901, 48.457055409229945], [7.881533868425901, 48.45718844636361]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_101\",\"NAYY 4x50 SE\",983,2944,0.016,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8812702772736385, 48.45708542364226], [7.881324491593268, 48.45722456581738]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_102\",\"NAYY 4x50 SE\",984,2953,0.0142,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880777856174241, 48.4571869872031], [7.88082717857778, 48.45731024025399]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_103\",\"NAYY 4x50 SE\",985,2751,0.0129,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87995128353979, 48.45693416762275], [7.879779479172251, 48.45695176094112]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_104\",\"NAYY 4x50 SE\",986,2536,0.0183,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880895703931979, 48.45674506184306], [7.880829581316601, 48.45658683812725]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_105\",\"NAYY 4x50 SE\",987,2534,0.0189,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881146302621995, 48.456704306632005], [7.881076821187224, 48.45654052300406]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_106\",\"NAYY 4x50 SE\",988,2532,0.0219,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881407694663602, 48.45668314080502], [7.881324060616446, 48.456494207345834]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_107\",\"NAYY 4x50 SE\",989,2537,0.0202,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880583723557373, 48.456444060900175], [7.880660416940301, 48.45661852711371]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_108\",\"NAYY 4x50 SE\",990,2535,0.0237,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88087469748484, 48.456357134404904], [7.88095970761936, 48.45656246181338]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_109\",\"NAYY 4x50 SE\",991,2533,0.0272,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881145624256136, 48.456273234369235], [7.881245985054882, 48.45650883340103]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_110\",\"NAYY 4x50 SE\",993,2813,0.0119,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8816267393416455, 48.4558236191499], [7.881682257806999, 48.4559237399928]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_111\",\"NAYY 4x50 SE\",994,2531,0.016,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8823157975031215, 48.45615897475404], [7.88237807638913, 48.45629675037953]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_112\",\"NAYY 4x50 SE\",995,2814,0.0193,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882106236611181, 48.45599575088835], [7.882007727718654, 48.45583546834429]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_113\",\"NAYY 4x50 SE\",996,2804,0.0136,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882349934751593, 48.455911510765766], [7.882525701246002, 48.45587679203956]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_114\",\"NAYY 4x50 SE\",997,2805,0.0184,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8828328325432455, 48.456002678130346], [7.882591842686255, 48.45604188044314]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_115\",\"NAYY 4x50 SE\",998,2516,0.0319,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880606416363665, 48.455386905772144], [7.8808798990455315, 48.455608355471654]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_116\",\"NAYY 4x50 SE\",999,2861,0.0058,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881171642402177, 48.455137779213], [7.881175508036006, 48.45508524242656]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_117\",\"NAYY 4x50 SE\",1000,2517,0.0085,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881553240701454, 48.45533812954692], [7.881484563869113, 48.45527633416037]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_118\",\"NAYY 4x50 SE\",1001,2120,0.0282,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880911921968084, 48.455915964745394], [7.88062969060978, 48.455745742647906]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_119\",\"NAYY 4x50 SE\",1002,2518,0.0209,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879473843854039, 48.456422541460036], [7.8796816678322745, 48.4565492711174]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_120\",\"NAYY 4x50 SE\",1004,2526,0.0147,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883060640562992, 48.456948271719675], [7.882864099829749, 48.45696788933446]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_121\",\"NAYY 4x50 SE\",1005,2475,0.0132,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883403097849553, 48.457030507466456], [7.883432834122249, 48.457147666432554]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_122\",\"NAYY 4x50 SE\",1006,2203,0.0428,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883851239584081, 48.45652019686375], [7.883788635104014, 48.45613720587346]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_123\",\"NAYY 4x50 SE\",1007,2476,0.0137,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884111525074412, 48.456964400897625], [7.884129742178111, 48.45708703928651]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_124\",\"NAYY 4x50 SE\",1008,2465,0.0129,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884407317100664, 48.456964876219075], [7.884399424611825, 48.45708091045403]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_125\",\"NAYY 4x50 SE\",1009,2467,0.015,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8849435595490815, 48.456955389650375], [7.8849400000053125, 48.45709018313873]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_127\",\"NAYY 4x50 SE\",1010,2468,0.0214,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885959167853182, 48.456945448303614], [7.885908165068904, 48.457134741000765]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_128\",\"NAYY 4x50 SE\",1011,2466,0.0145,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884650078338059, 48.45695541849125], [7.884642677745621, 48.45708527694965]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_129\",\"NAYY 4x50 SE\",1012,2799,0.0205,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886339321974617, 48.45680681781377], [7.886475592856856, 48.456645824366085]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_130\",\"NAYY 4x50 SE\",1014,2470,0.0169,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886265835760409, 48.457036954287844], [7.886233488266379, 48.457189443148586]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_131\",\"NAYY 4x50 SE\",1015,2471,0.0141,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886560653325522, 48.45705616329644], [7.886561466785251, 48.45718339504755]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_132\",\"NAYY 4x50 SE\",1016,2867,0.0169,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886862723691226, 48.45753001663277], [7.887082300600937, 48.45757136832229]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_133\",\"NAYY 4x50 SE\",1017,2472,0.0171,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8869421786458345, 48.457340733311874], [7.886943005834924, 48.45718684475344]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_134\",\"NAYY 4x50 SE\",1018,2868,0.0184,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887357873941999, 48.45753480433076], [7.887120516404575, 48.45748511473594]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_135\",\"NAYY 4x50 SE\",1019,2081,0.0147,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888082754679174, 48.45783325600999], [7.8882734880817456, 48.457869243983716]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_136\",\"NAYY 4x50 SE\",1020,2497,0.0123,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88814915916353, 48.45769994599988], [7.888312739208579, 48.45771862401347]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_137\",\"NAYY 4x50 SE\",1021,2496,0.0192,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888553197233633, 48.4578055053801], [7.88829888589703, 48.45777178400514]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_138\",\"NAYY 4x50 SE\",1022,2733,0.015,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88884210276942, 48.45757786582581], [7.889043140861939, 48.457596744686406]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_139\",\"NAYY 4x50 SE\",1023,2734,0.0174,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889289149422199, 48.45755177567088], [7.889055852715901, 48.45753437037354]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_140\",\"NAYY 4x50 SE\",1025,2722,0.0138,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889330038479452, 48.4573175917231], [7.889308449165078, 48.457194434160584]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_141\",\"NAYY 4x50 SE\",1026,2725,0.0141,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889001200819282, 48.45705594493125], [7.8889653960361805, 48.45718014974011]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_142\",\"NAYY 4x50 SE\",1027,2722,0.0141,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889272771560419, 48.45706966148065], [7.889308449165078, 48.457194434160584]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_143\",\"NAYY 4x50 SE\",1028,2493,0.0163,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888271012564093, 48.45702077525386], [7.88848861048778, 48.45704531627701]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_144\",\"NAYY 4x50 SE\",1029,1520,0.0157,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887873398444897, 48.45703622158052], [7.88788065205518, 48.45717718847557]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_145\",\"NAYY 4x50 SE\",1030,2474,0.0153,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887965379287207, 48.45703901822554], [7.887970160125959, 48.457176819322164]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_146\",\"NAYY 4x50 SE\",1031,2802,0.014,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887705322491506, 48.45672704138428], [7.887669295066832, 48.45685064604081]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_147\",\"NAYY 4x50 SE\",1032,2801,0.0132,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88711942660292, 48.45688178626838], [7.887170825887138, 48.45676822834115]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_148\",\"NAYY 4x50 SE\",1033,2800,0.0129,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887982600483741, 48.456778480574414], [7.887946352951586, 48.45689184655348]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_149\",\"NAYY 4x50 SE\",1034,2721,0.0172,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8895291381064725, 48.457002527793634], [7.889588753919782, 48.45715224873112]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_150\",\"NAYY 4x50 SE\",1036,2719,0.0208,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889804271095343, 48.456924245780215], [7.88987760437124, 48.45710510794048]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_151\",\"NAYY 4x50 SE\",1037,2720,0.0101,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889792790599445, 48.45721244743179], [7.889759438340642, 48.45712439289758]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_152\",\"NAYY 4x50 SE\",1038,2731,0.0202,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88984266278449, 48.45732645944948], [7.890110410234415, 48.45729038814557]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_153\",\"NAYY 4x50 SE\",1039,2729,0.0201,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88989010176191, 48.457445680641605], [7.890154491467765, 48.457402536798824]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_154\",\"NAYY 4x50 SE\",1040,2728,0.0094,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8903567597132795, 48.457562067923156], [7.89031208894724, 48.457483241886415]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_155\",\"NAYY 4x50 SE\",1041,2720,0.0502,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889518137460444, 48.456702147287395], [7.889759438340642, 48.45712439289758]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_156\",\"NAYY 4x50 SE\",1042,3079,0.0213,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889964119342467, 48.456578085340794], [7.890234618622218, 48.456643905403965]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_157\",\"NAYY 4x50 SE\",1043,2494,0.0166,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888871636158753, 48.45641806270899], [7.888649584230408, 48.4563976834726]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_158\",\"NAYY 4x50 SE\",1044,2541,0.0133,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887946462225658, 48.45630528883913], [7.887931100012826, 48.45618651622601]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_159\",\"NAYY 4x50 SE\",1045,2541,0.0197,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887895702421468, 48.456010964932204], [7.887931100012826, 48.45618651622601]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_160\",\"NAYY 4x50 SE\",1047,2543,0.0308,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88771046948197, 48.45646394278042], [7.887728585082696, 48.4561871312663]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_161\",\"NAYY 4x50 SE\",1048,2190,0.0224,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886974128570931, 48.455964847817185], [7.886972162515828, 48.45616663548308]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_162\",\"NAYY 4x50 SE\",1049,3186,0.0303,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88403771535598, 48.45590526875865], [7.884140813350543, 48.45564132757495]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_163\",\"NAYY 4x50 SE\",1050,2713,0.028,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884469225935127, 48.455851862092906], [7.884501946221501, 48.455601287859295]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_164\",\"NAYY 4x50 SE\",1051,2200,0.0232,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884713265580403, 48.45589655571562], [7.884702898983176, 48.456105118326015]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_165\",\"NAYY 4x50 SE\",1052,2714,0.0137,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88457678477526, 48.45571903410876], [7.884555500343485, 48.45559631056442]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_166\",\"NAYY 4x50 SE\",1053,2712,0.0168,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883765271777365, 48.45548837085253], [7.883775097538257, 48.455639020126235]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_167\",\"NAYY 4x50 SE\",1054,2716,0.0362,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883571168265578, 48.45531848101464], [7.883585955558664, 48.455643472452365]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_168\",\"NAYY 4x50 SE\",1055,2695,0.013,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883988279557435, 48.455281250558585], [7.884158038376928, 48.455250566951214]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_169\",\"NAYY 4x50 SE\",1056,2695,0.0131,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884334956022, 48.45524245698211], [7.884158038376928, 48.455250566951214]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_170\",\"NAYY 4x50 SE\",1058,2713,0.0159,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884469122866951, 48.455459590097846], [7.884501946221501, 48.455601287859295]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_171\",\"NAYY 4x50 SE\",1059,2715,0.0388,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8847216691223, 48.45522842839576], [7.884796493768017, 48.45557391242802]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_172\",\"NAYY 4x50 SE\",1060,2684,0.0127,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883935723481194, 48.45484289059428], [7.884105977580333, 48.45482935900147]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_173\",\"NAYY 4x50 SE\",1061,2686,0.0103,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8842125842318405, 48.45469928745541], [7.884073141956271, 48.45469634297204]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_174\",\"NAYY 4x50 SE\",1062,2509,0.0078,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8842385080697195, 48.4548759529413], [7.884231166938014, 48.454805690961706]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_175\",\"NAYY 4x50 SE\",1063,2687,0.0101,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88415198764104, 48.45447403665342], [7.884018018393423, 48.454492800794924]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_176\",\"NAYY 4x50 SE\",1064,2107,0.0137,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884692291797965, 48.4546768490268], [7.884663633879528, 48.45479888170042]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_177\",\"NAYY 4x50 SE\",1065,2510,0.0211,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885538992746482, 48.45466222646836], [7.885616799886186, 48.45484438143561]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_181\",\"NAYY 4x50 SE\",1070,2508,0.0496,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886356408376391, 48.454899165515194], [7.885694501061844, 48.45482890391864]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_182\",\"NAYY 4x50 SE\",1071,3286,0.021,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884295914791791, 48.453982521655085], [7.88420309066992, 48.45380445212219]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_183\",\"NAYY 4x50 SE\",1072,3285,0.0226,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884798909364787, 48.4538899599234], [7.884767177510064, 48.45368827518942]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_184\",\"NAYY 4x50 SE\",1073,2580,0.0205,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885001266858528, 48.45374993414044], [7.885073475081261, 48.45357226849812]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_185\",\"NAYY 4x50 SE\",1074,3245,0.0068,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885355247398274, 48.45368881605143], [7.885328029268221, 48.453630854211106]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_186\",\"NAYY 4x50 SE\",1075,3246,0.0301,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885437437062152, 48.45389177745499], [7.885433613410973, 48.45362125450943]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_187\",\"NAYY 4x50 SE\",1076,3247,0.0159,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885730737312806, 48.45374568601298], [7.885692278165882, 48.45360465043156]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_188\",\"NAYY 4x50 SE\",1077,3249,0.0148,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8860934367669255, 48.45372348962403], [7.8860413767085955, 48.45359497814905]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_189\",\"NAYY 4x50 SE\",1078,3250,0.0447,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885857082639321, 48.45400537747767], [7.8857854485694885, 48.45360624655817]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_190\",\"NAYY 4x50 SE\",1080,2553,0.0131,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883958866431511, 48.453632536163006], [7.884027681760744, 48.45374073217007]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_191\",\"NAYY 4x50 SE\",1081,2667,0.0167,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884398604634847, 48.45344915342255], [7.884176704968778, 48.45347812411213]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_192\",\"NAYY 4x50 SE\",1082,2692,0.0167,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88357638332087, 48.45399772615187], [7.883793334162283, 48.45395590978941]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_193\",\"NAYY 4x50 SE\",1083,2690,0.0147,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883689995172528, 48.45419621279496], [7.8838828063384785, 48.4541633516067]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_194\",\"NAYY 4x50 SE\",1084,2688,0.0104,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883789668086821, 48.45428658729695], [7.883923814658407, 48.45425842908245]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_195\",\"NAYY 4x50 SE\",1085,2689,0.0117,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884064065755089, 48.454200733118405], [7.883912630556304, 48.45423249886332]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_196\",\"NAYY 4x50 SE\",1086,2620,0.0245,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886520431882908, 48.45370749039382], [7.886496934714263, 48.453487302138136]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_197\",\"NAYY 4x50 SE\",1087,2619,0.0511,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886628962488689, 48.45394150401939], [7.886577816966413, 48.453483277843695]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_199\",\"NAYY 4x50 SE\",1089,2618,0.0425,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886882070016403, 48.453863063002935], [7.886941121715395, 48.45348288129757]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_200\",\"NAYY 4x50 SE\",1092,2616,0.0181,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887264441702901, 48.453671706363174], [7.887290310947677, 48.45350946655058]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_201\",\"NAYY 4x50 SE\",1093,2915,0.0118,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887779740288291, 48.45379785889601], [7.887626712785374, 48.453827075340186]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_202\",\"NAYY 4x50 SE\",1094,2615,0.0153,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888465790634887, 48.45382204925433], [7.88850394007907, 48.4536866945125]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_203\",\"NAYY 4x50 SE\",1095,2487,0.0151,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887786894204014, 48.45340269220084], [7.887583251786105, 48.453395448847026]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_204\",\"NAYY 4x50 SE\",1096,2617,0.021,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887261809095815, 48.45331717952279], [7.887223159142458, 48.45350435408402]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_205\",\"NAYY 4x50 SE\",1097,2488,0.0121,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887770881507575, 48.45321343840896], [7.8876073369416595, 48.45320729530561]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_206\",\"NAYY 4x50 SE\",1098,2426,0.0224,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888809710253403, 48.45314462785473], [7.88865229695418, 48.4529724434821]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_207\",\"NAYY 4x50 SE\",1099,2614,0.018,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889219929371999, 48.453614281839236], [7.8891674414497075, 48.453772433461]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_208\",\"NAYY 4x50 SE\",1100,2595,0.0179,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889144676264905, 48.45348280999345], [7.889365435813704, 48.45341780874993]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_209\",\"NAYY 4x50 SE\",1101,2594,0.0168,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8887991482818585, 48.45274444841332], [7.889025276662021, 48.45272762351518]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_210\",\"NAYY 4x50 SE\",1103,2612,0.0227,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890252488549806, 48.45367273950304], [7.89022295028395, 48.45387635461565]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_212\",\"NAYY 4x50 SE\",1105,2610,0.0184,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8904500716321495, 48.453725410987545], [7.890457117632247, 48.45389081010768]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_218\",\"NAYY 4x50 SE\",1111,2607,0.0421,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891414798968132, 48.453482939552586], [7.891449738269736, 48.453861113087996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_219\",\"NAYY 4x50 SE\",1112,2599,0.0319,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892428258678571, 48.45360847515864], [7.892352510030341, 48.45389054626959]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_220\",\"NAYY 4x50 SE\",1114,2605,0.0591,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891837733208511, 48.45332830055245], [7.891773469271793, 48.453857766732696]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_221\",\"NAYY 4x50 SE\",1115,2605,0.0244,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891829686729939, 48.453641948869304], [7.891773469271793, 48.453857766732696]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_222\",\"NAYY 4x50 SE\",1116,2601,0.0189,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891995278012962, 48.4536993774607], [7.89197561061828, 48.45386839768435]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_227\",\"NAYY 4x50 SE\",1121,2825,0.0152,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891715926287564, 48.45512822591484], [7.891674253905367, 48.45499416508422]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_228\",\"NAYY 4x50 SE\",1122,2826,0.0179,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89197084544321, 48.45510469372889], [7.891843901398744, 48.45496723869549]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_229\",\"NAYY 4x50 SE\",1123,2710,0.0243,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892282438858918, 48.455015278674814], [7.892261110872578, 48.454797526470124]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_230\",\"NAYY 4x50 SE\",1125,2709,0.024,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892434298172256, 48.45500517412663], [7.892409349315515, 48.454789719813355]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_231\",\"NAYY 4x50 SE\",1126,2816,0.0117,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891992083644306, 48.4548956304588], [7.892005814536935, 48.45479058134929]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_232\",\"NAYY 4x50 SE\",1127,2710,0.0151,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892262791891491, 48.45466178201953], [7.892261110872578, 48.454797526470124]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_233\",\"NAYY 4x50 SE\",1128,2092,0.0222,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893591858874347, 48.45516562424693], [7.8932964229003035, 48.455131344026086]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_234\",\"NAYY 4x50 SE\",1129,2504,0.0325,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894094120734384, 48.4551772664211], [7.894122961782367, 48.455469274436524]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_235\",\"NAYY 4x50 SE\",1130,2505,0.0407,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894216259118379, 48.45509824690602], [7.894257803733567, 48.455462865624355]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_236\",\"NAYY 4x50 SE\",1131,2502,0.0385,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894094083668261, 48.45441966483158], [7.89362191460583, 48.45427470928437]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_237\",\"NAYY 4x50 SE\",1132,2597,0.0495,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895035923611834, 48.45450006168895], [7.894977113231407, 48.45405689124725]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_238\",\"NAYY 4x50 SE\",1133,2744,0.0145,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892062684429801, 48.45610560372251], [7.891941971780232, 48.456208640505395]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_239\",\"NAYY 4x50 SE\",1134,2743,0.0266,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8919272288062805, 48.455892400025675], [7.8917007513774236, 48.45607826783189]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_240\",\"NAYY 4x50 SE\",1136,2742,0.0151,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8914972968979455, 48.45614146346051], [7.89162836251834, 48.45603772637089]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_241\",\"NAYY 4x50 SE\",1137,2741,0.0171,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892337627736546, 48.456212707829145], [7.892202502398409, 48.4563372622425]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_242\",\"NAYY 4x50 SE\",1138,2964,0.0164,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893679429960768, 48.45635669521352], [7.8938609052000155, 48.456441098275256]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_243\",\"NAYY 4x50 SE\",1139,2959,0.0193,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894101409610532, 48.455836098194915], [7.894325877800077, 48.455924355501]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_244\",\"NAYY 4x50 SE\",1140,2960,0.0127,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894212280540985, 48.455825670626155], [7.894359430889887, 48.455885325362395]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_245\",\"NAYY 4x50 SE\",1141,2961,0.0069,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894367461815963, 48.45575052142577], [7.894446668681238, 48.45578384695317]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_246\",\"NAYY 4x50 SE\",1142,2966,0.0152,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893458775791201, 48.45594742693679], [7.893370617659371, 48.45607046636566]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_247\",\"NAYY 4x50 SE\",1143,2016,0.0147,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893555504828931, 48.45598470385124], [7.893443917851349, 48.45609356863193]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_248\",\"NAYY 4x50 SE\",1144,2968,0.0148,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8938030867453115, 48.45605931701148], [7.8937126857965225, 48.456178276545785]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_249\",\"NAYY 4x50 SE\",1145,2013,0.013,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893966385846565, 48.456107829686594], [7.894111136798583, 48.45617414814113]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_250\",\"NAYY 4x50 SE\",1147,2707,0.0151,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892905738549906, 48.45640786581917], [7.892735619643445, 48.456332329395366]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_251\",\"NAYY 4x50 SE\",1148,2498,0.0232,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893023913052059, 48.45644650720553], [7.892868354887289, 48.45662796940951]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_252\",\"NAYY 4x50 SE\",1149,2499,0.0242,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89312231871469, 48.45647327030263], [7.8929628640321345, 48.45666294324315]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_253\",\"NAYY 4x50 SE\",1150,2089,0.025,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893206159736455, 48.45649622987051], [7.893057373307738, 48.45669791699984]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_254\",\"NAYY 4x50 SE\",1151,2501,0.0247,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893298422708562, 48.45653295555343], [7.893140069031202, 48.45672851897394]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_255\",\"NAYY 4x50 SE\",1152,2010,0.0218,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893389748721541, 48.456563831566754], [7.89365339274881, 48.45665167175576]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_256\",\"NAYY 4x50 SE\",1153,2010,0.0147,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893478018676559, 48.456589973415305], [7.89365339274881, 48.45665167175576]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_257\",\"NAYY 4x50 SE\",1154,2705,0.0166,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891752023157664, 48.456659776588275], [7.89188441034402, 48.456780221455055]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_258\",\"NAYY 4x50 SE\",1155,2911,0.0594,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.899303746298362, 48.45558159989568], [7.899422897926602, 48.45505377856789]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_259\",\"NAYY 4x50 SE\",1156,2972,0.0897,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.901688202829486, 48.456390609747004], [7.900475767662052, 48.45637213094593]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_260\",\"NAYY 4x50 SE\",1158,2906,0.0296,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.899731881866711, 48.454024845810906], [7.899787025853246, 48.45376086422677]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_262\",\"NAYY 4x50 SE\",1160,2906,0.0037,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.899836243216315, 48.453765904224255], [7.899787025853246, 48.45376086422677]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_263\",\"NAYY 4x50 SE\",1161,2910,0.0277,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.900100541153782, 48.45404165327068], [7.900160132490674, 48.453795622912665]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_264\",\"NAYY 4x50 SE\",1162,2910,0.0144,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.900104489535229, 48.453919851484564], [7.900160132490674, 48.453795622912665]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_265\",\"NAYY 4x50 SE\",1163,2910,0.0036,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.90011112637664, 48.45379321832039], [7.900160132490674, 48.453795622912665]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_266\",\"NAYY 4x50 SE\",1164,2596,0.0177,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895920104176934, 48.45374670707418], [7.895990557185767, 48.45389841955057]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_268\",\"NAYY 4x50 SE\",1166,2315,0.0353,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891704528016463, 48.45305748433326], [7.891457961720077, 48.45278525492466]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_269\",\"NAYY 4x50 SE\",1167,2489,0.0199,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891571877336289, 48.45239386495227], [7.891439993549367, 48.45223791392651]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_270\",\"NAYY 4x50 SE\",1169,2739,0.0199,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890799384413215, 48.45268478983514], [7.890600106100785, 48.45280547713607]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_271\",\"NAYY 4x50 SE\",1170,2738,0.0212,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890589408406573, 48.453080426982304], [7.890800288120917, 48.452951776151934]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_272\",\"NAYY 4x50 SE\",1171,2737,0.0341,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8906303124380965, 48.453256418972444], [7.890856523133174, 48.45298931530568]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_273\",\"NAYY 4x50 SE\",1172,2897,0.0411,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886028939322477, 48.450588497994495], [7.886557204330211, 48.45070388771883]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_274\",\"NAYY 4x50 SE\",1173,2897,0.0491,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885905294814189, 48.4506191447228], [7.886557204330211, 48.45070388771883]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_275\",\"NAYY 4x50 SE\",1174,3238,0.014,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8848189590997855, 48.450769511071805], [7.884669205469484, 48.450846056173994]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_276\",\"NAYY 4x50 SE\",1175,3237,0.0092,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884894673031276, 48.450938336009486], [7.8847895594695885, 48.45098333208308]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_277\",\"NAYY 4x50 SE\",1176,3236,0.0074,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885055099022583, 48.45114582854397], [7.884969541624535, 48.45118040469767]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_278\",\"NAYY 4x50 SE\",1177,3234,0.017,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885302027142727, 48.45129581864439], [7.885095182687465, 48.451363416262005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_279\",\"NAYY 4x50 SE\",1178,3233,0.0259,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885492856507552, 48.45135978554677], [7.885178884149046, 48.451462925660515]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_280\",\"NAYY 4x50 SE\",1180,3235,0.0336,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885474398372583, 48.45115367179711], [7.885070191794609, 48.45129149951361]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_281\",\"NAYY 4x50 SE\",1181,2896,0.0155,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886350720227735, 48.450806428218], [7.886546354118761, 48.45075645146033]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_282\",\"NAYY 4x50 SE\",1182,1913,0.0286,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8861975236935615, 48.45059815991228], [7.886583177742885, 48.45061564216277]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_283\",\"NAYY 4x50 SE\",1183,1913,0.0221,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886292793963797, 48.450569778534664], [7.886583177742885, 48.45061564216277]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_284\",\"NAYY 4x50 SE\",1184,2821,0.0141,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888826658726972, 48.45435189258563], [7.888992306664229, 48.45428892407807]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_285\",\"NAYY 4x50 SE\",1185,2913,0.0279,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888745113131838, 48.45488850911572], [7.888406666489376, 48.455000067961926]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_286\",\"NAYY 4x50 SE\",1186,2820,0.0136,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889225745386092, 48.4543132957432], [7.889066859943183, 48.45437450744405]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_287\",\"NAYY 4x50 SE\",1187,3045,0.0599,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890335463753183, 48.45511829827986], [7.890514831380641, 48.45564369741633]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_288\",\"NAYY 4x50 SE\",1188,2828,0.0141,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8908823998484765, 48.4567322173801], [7.8908359101600665, 48.45685523723882]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_289\",\"NAYY 4x50 SE\",1189,2703,0.0151,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891181270596008, 48.456968014692684], [7.891305529824949, 48.45707606821567]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_290\",\"NAYY 4x50 SE\",1191,2704,0.0165,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891440192771172, 48.456820491506335], [7.89157353089909, 48.456939102493045]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_291\",\"NAYY 4x50 SE\",1192,2731,0.0091,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890233104983404, 48.457293607434124], [7.890110410234415, 48.45729038814557]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_292\",\"NAYY 4x50 SE\",1193,2731,0.016,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890322007687681, 48.45725900536379], [7.890110410234415, 48.45729038814557]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_293\",\"NAYY 4x50 SE\",1194,2727,0.0184,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8904130399470676, 48.4572294124956], [7.890540566238706, 48.45737115449546]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_294\",\"NAYY 4x50 SE\",1195,2724,0.0186,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890500451321613, 48.45718347494964], [7.890649364596523, 48.45731777938455]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_295\",\"NAYY 4x50 SE\",1196,2718,0.0189,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8905897800316716, 48.45713571687362], [7.890736403119127, 48.45727507922022]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_296\",\"NAYY 4x50 SE\",1197,2717,0.0187,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890682561468544, 48.45709255177413], [7.8908343212830605, 48.45722704145487]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_297\",\"NAYY 4x50 SE\",1198,2829,0.0146,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890768875012234, 48.45704285988356], [7.890942454463265, 48.45698044678987]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_298\",\"NAYY 4x50 SE\",1199,2829,0.0079,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890874947252132, 48.45703555560389], [7.890942454463265, 48.45698044678987]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_299\",\"NAYY 4x50 SE\",1200,2718,0.0113,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890815897750708, 48.45736187919883], [7.890736403119127, 48.45727507922022]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_300\",\"NAYY 4x50 SE\",1203,2727,0.0101,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89062281043172, 48.45744326768801], [7.890540566238706, 48.45737115449546]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_301\",\"NAYY 4x50 SE\",1204,2701,0.0103,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890160596365294, 48.45766333996242], [7.890234557582008, 48.457742129934886]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_302\",\"NAYY 4x50 SE\",1205,2700,0.0123,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889975770629606, 48.45773771838311], [7.890098533976634, 48.45781218184979]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_303\",\"NAYY 4x50 SE\",1206,2869,0.0235,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89002366312008, 48.458170579785225], [7.889752820746004, 48.45828046877708]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_304\",\"NAYY 4x50 SE\",1207,2835,0.0148,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880796201149383, 48.45766539305426], [7.880989428467873, 48.45763179186184]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_305\",\"NAYY 4x50 SE\",1208,2838,0.0154,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8808143489408975, 48.457832538206226], [7.881020943926168, 48.45781945886403]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_306\",\"NAYY 4x50 SE\",1209,2951,0.0204,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880198265560352, 48.45760790434261], [7.880133337359254, 48.457429169818894]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_307\",\"NAYY 4x50 SE\",1210,2518,0.0172,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8794490046514465, 48.45655163147953], [7.8796816678322745, 48.4565492711174]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_308\",\"NAYY 4x50 SE\",1211,2833,0.0166,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8791351579112945, 48.456534606986104], [7.878945814799901, 48.45661434701466]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_310\",\"NAYY 4x50 SE\",1213,2843,0.011,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877992482654361, 48.45590890640304], [7.878077019953602, 48.455990547963864]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_311\",\"NAYY 4x50 SE\",1214,2844,0.0117,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878865114801433, 48.45572667130769], [7.878767757341814, 48.45564419445982]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_312\",\"NAYY 4x50 SE\",1215,2842,0.0191,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8771558002428375, 48.456647998891654], [7.877005584119693, 48.456508734386446]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_313\",\"NAYY 4x50 SE\",1216,2539,0.0171,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877449889287246, 48.456998879926594], [7.877515868720237, 48.45714595575538]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_314\",\"NAYY 4x50 SE\",1217,2538,0.0154,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877693427900342, 48.4569266967556], [7.8777649852967855, 48.45705639013463]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_315\",\"NAYY 4x50 SE\",1218,3288,0.0195,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875095404849532, 48.457394168931565], [7.8751313210417795, 48.45756759855231]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_316\",\"NAYY 4x50 SE\",1219,2549,0.0189,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875363474648598, 48.45736299781251], [7.875430077284178, 48.45752742067641]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_317\",\"NAYY 4x50 SE\",1220,2550,0.021,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874762194500477, 48.457438034717434], [7.874825133989819, 48.457622561033396]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_318\",\"NAYY 4x50 SE\",1221,2529,0.0333,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875759569728082, 48.45811506788415], [7.875644822963588, 48.45782555663222]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_319\",\"NAYY 4x50 SE\",1222,1735,0.0218,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875586106130614, 48.458186628707324], [7.875310006930226, 48.458255927865636]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_320\",\"NAYY 4x50 SE\",1224,2530,0.013,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8766779951111445, 48.45751419622612], [7.876726185976272, 48.45762655198564]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_321\",\"NAYY 4x50 SE\",1225,2808,0.011,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874538412630695, 48.45686375873295], [7.874392107340055, 48.45688054987146]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_322\",\"NAYY 4x50 SE\",1226,2841,0.0133,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875392828211366, 48.45706812793353], [7.875415898215833, 48.45718640241022]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_323\",\"NAYY 4x50 SE\",1227,2809,0.0117,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874196119565835, 48.45659221189201], [7.874215919288364, 48.45669625584023]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_324\",\"NAYY 4x50 SE\",1228,2593,0.0208,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874222290963245, 48.45599840044745], [7.874367669871909, 48.45615868132524]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_325\",\"NAYY 4x50 SE\",1229,2592,0.0251,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874436465042967, 48.4558723780486], [7.87460210906623, 48.456069093414335]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_326\",\"NAYY 4x50 SE\",1230,2588,0.0193,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875072853750874, 48.455688763362765], [7.875199925302061, 48.45584064204452]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_327\",\"NAYY 4x50 SE\",1231,2589,0.0443,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874600513804168, 48.455610500824974], [7.874895156906502, 48.45595710784311]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_328\",\"NAYY 4x50 SE\",1232,2981,0.0203,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874878558490582, 48.45544795038194], [7.87509347711886, 48.45533473468359]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_329\",\"NAYY 4x50 SE\",1233,2979,0.0115,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87552456952488, 48.45553285175346], [7.875402372351117, 48.45559641680546]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_331\",\"NAYY 4x50 SE\",1236,2587,0.0219,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876183737865527, 48.45558274759582], [7.875958278454889, 48.45545444492444]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_332\",\"NAYY 4x50 SE\",1237,2586,0.0142,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8760349793953655, 48.45519559782881], [7.876184294724348, 48.4552753973346]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_333\",\"NAYY 4x50 SE\",1238,2853,0.0096,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876193537449838, 48.45503996563864], [7.876301712631516, 48.45499183611395]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_334\",\"NAYY 4x50 SE\",1239,2851,0.0342,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875755406946288, 48.454995107022185], [7.8761405224994165, 48.454825585930685]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_335\",\"NAYY 4x50 SE\",1240,2832,0.0149,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877296795933519, 48.454990101847216], [7.877474268204676, 48.45492676141276]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_336\",\"NAYY 4x50 SE\",1241,2583,0.0158,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876968517137912, 48.454721997541], [7.877046242092528, 48.45485452250298]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_337\",\"NAYY 4x50 SE\",1242,2585,0.0205,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8764686797921035, 48.4548230993486], [7.876637274654046, 48.45496895133353]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_338\",\"NAYY 4x50 SE\",1243,2852,0.0087,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876092652297016, 48.45492106212983], [7.876191810155142, 48.454878483740465]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_339\",\"NAYY 4x50 SE\",1244,2584,0.0154,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876966713726528, 48.45502173972023], [7.876894080134313, 48.45489192793538]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_340\",\"NAYY 4x50 SE\",1246,2581,0.0179,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877710578369184, 48.454874539363594], [7.8776347807699025, 48.45472145528055]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_341\",\"NAYY 4x50 SE\",1247,2581,0.018,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877534094020338, 48.45457444766717], [7.8776347807699025, 48.45472145528055]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_342\",\"NAYY 4x50 SE\",1248,2579,0.0238,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877727060228934, 48.454478315539205], [7.8778156500264735, 48.45468439334801]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_343\",\"NAYY 4x50 SE\",1249,2578,0.0155,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87823034491243, 48.45445380731812], [7.878293660386799, 48.45458644257544]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_344\",\"NAYY 4x50 SE\",1250,2577,0.0153,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87855529325314, 48.45439894948865], [7.878607512511986, 48.454531766912666]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_345\",\"NAYY 4x50 SE\",1251,2576,0.017,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878813364132728, 48.45433811219621], [7.878869077415661, 48.454486254537194]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_346\",\"NAYY 4x50 SE\",1252,2574,0.0137,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879209900885651, 48.4542999883376], [7.879261423912471, 48.454417984851766]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_347\",\"NAYY 4x50 SE\",1253,2575,0.0268,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8791611560556305, 48.45468427156397], [7.879065250792889, 48.45445211986285]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_348\",\"NAYY 4x50 SE\",1254,2573,0.0342,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879847001677153, 48.45462846017126], [7.879704040079115, 48.454336080725575]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_349\",\"NAYY 4x50 SE\",1255,2858,0.0284,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8802304966388945, 48.45449768231063], [7.880595144306629, 48.45441827171062]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_350\",\"NAYY 4x50 SE\",1257,2845,0.034,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879681814276147, 48.45484883640648], [7.8799208861636805, 48.45511039498247]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_351\",\"NAYY 4x50 SE\",1258,2847,0.0266,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880327083149705, 48.454659428918085], [7.880517002588103, 48.45486258319719]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_353\",\"NAYY 4x50 SE\",1260,2860,0.011,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880410662695868, 48.45434856733234], [7.880538506840341, 48.45429815174192]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_354\",\"NAYY 4x50 SE\",1261,2572,0.0119,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880244613097348, 48.45432738939246], [7.880190556091238, 48.45422641134713]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_355\",\"NAYY 4x50 SE\",1262,2860,0.0122,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880695723706405, 48.45426619251311], [7.880538506840341, 48.45429815174192]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_356\",\"NAYY 4x50 SE\",1263,2569,0.022,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881358442993698, 48.45416328466146], [7.881261731483362, 48.45397579859977]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_357\",\"NAYY 4x50 SE\",1264,2566,0.0121,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881541446620594, 48.45405279912604], [7.881537060392597, 48.453943611625164]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_358\",\"NAYY 4x50 SE\",1265,2564,0.0168,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881874197916924, 48.454096225361425], [7.881875003749314, 48.453945362290554]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_359\",\"NAYY 4x50 SE\",1266,2850,0.0154,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881910722710009, 48.454279673612746], [7.881966137060939, 48.45441358783348]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_360\",\"NAYY 4x50 SE\",1268,2568,0.0263,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881269903879723, 48.45372366152745], [7.881363601630089, 48.45395165077615]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_361\",\"NAYY 4x50 SE\",1269,2565,0.0234,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881607084613149, 48.453733452608894], [7.881604649060764, 48.453943961837574]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_362\",\"NAYY 4x50 SE\",1270,2568,0.0553,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881107127747698, 48.45348487553081], [7.881363601630089, 48.45395165077615]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_363\",\"NAYY 4x50 SE\",1271,2563,0.0343,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882184250923098, 48.45363819493788], [7.882185911672983, 48.45394697202619]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_364\",\"NAYY 4x50 SE\",1272,2561,0.0151,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88247256345413, 48.45380207770663], [7.8824961121941515, 48.45393669802198]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_365\",\"NAYY 4x50 SE\",1273,2560,0.0167,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8827241054065125, 48.45377801362826], [7.882730497874373, 48.453927884032645]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_366\",\"NAYY 4x50 SE\",1274,2562,0.0113,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882464919135604, 48.454040591435515], [7.882455710926381, 48.45393904034471]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_367\",\"NAYY 4x50 SE\",1275,2560,0.0245,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882752222805033, 48.45414758553132], [7.882730497874373, 48.453927884032645]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_368\",\"NAYY 4x50 SE\",1276,2558,0.0229,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88290719324867, 48.454119922358274], [7.8828866576037, 48.45391405483598]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_369\",\"NAYY 4x50 SE\",1277,2557,0.014,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883174227892615, 48.45401200745271], [7.883140380805613, 48.45388823689352]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_371\",\"NAYY 4x50 SE\",1280,3189,0.026,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882781265946452, 48.45353132906479], [7.883132953720767, 48.45354167450329]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_372\",\"NAYY 4x50 SE\",1281,3188,0.0471,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882516844067276, 48.45348881834786], [7.883144383629364, 48.4534180632833]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_373\",\"NAYY 4x50 SE\",1282,2556,0.0312,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883413530906072, 48.45357197737801], [7.883486654250778, 48.453848177379385]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_374\",\"NAYY 4x50 SE\",1283,2520,0.0572,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882942533074604, 48.45460125350043], [7.882177353182134, 48.45453012038456]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_375\",\"NAYY 4x50 SE\",1284,2686,0.0401,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8835406182393255, 48.45476150490703], [7.884073141956271, 48.45469634297204]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_376\",\"NAYY 4x50 SE\",1285,2555,0.0168,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883657196158904, 48.453672094942206], [7.8837070970590295, 48.45381910280257]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_377\",\"NAYY 4x50 SE\",1286,1674,0.0394,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883598470528613, 48.45332884217333], [7.884129336408706, 48.45330106371989]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_378\",\"NAYY 4x50 SE\",1287,1674,0.0218,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884422834287259, 48.453284020351575], [7.884129336408706, 48.45330106371989]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_379\",\"NAYY 4x50 SE\",1288,2680,0.0238,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88441007033824, 48.453095290264095], [7.884090653403786, 48.45312308591713]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_380\",\"NAYY 4x50 SE\",1290,2681,0.035,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88360326812104, 48.453076653667864], [7.884071946096231, 48.45303403003234]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_381\",\"NAYY 4x50 SE\",1291,2683,0.0166,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883833977009903, 48.45282723167311], [7.884058264267491, 48.452827931006624]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_382\",\"NAYY 4x50 SE\",1292,3087,0.0376,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883550550834105, 48.45277861323619], [7.884059097319038, 48.45276529472256]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_383\",\"NAYY 4x50 SE\",1293,2655,0.0212,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883773419775237, 48.45265336403567], [7.884060536447066, 48.45265708757493]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_384\",\"NAYY 4x50 SE\",1294,2656,0.0266,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884421787213038, 48.452578078135225], [7.884061612733904, 48.45257616173706]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_385\",\"NAYY 4x50 SE\",1295,1675,0.0152,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884261630965686, 48.452943568195536], [7.8840568291936854, 48.45293583211884]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_386\",\"NAYY 4x50 SE\",1296,2657,0.0344,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883599075143889, 48.45242376320836], [7.884063645704785, 48.45242330181789]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_387\",\"NAYY 4x50 SE\",1297,2659,0.0159,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883851088083186, 48.45227735386164], [7.88406555907066, 48.45227943365488]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_388\",\"NAYY 4x50 SE\",1298,2658,0.0267,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884425998463312, 48.452313901663594], [7.884065080730965, 48.452315400695916]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_389\",\"NAYY 4x50 SE\",1299,2660,0.0217,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8837946928962, 48.452108459188686], [7.88408279121926, 48.45214547809609]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_390\",\"NAYY 4x50 SE\",1301,2661,0.0229,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883801772871157, 48.452017615535674], [7.884105661536248, 48.45205685329914]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_391\",\"NAYY 4x50 SE\",1302,2663,0.0145,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884315538377249, 48.45201371638895], [7.884121670709244, 48.451994815937354]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_392\",\"NAYY 4x50 SE\",1303,2662,0.0494,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883455912740809, 48.45194870059996], [7.884114809640054, 48.4520214033785]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_393\",\"NAYY 4x50 SE\",1304,2666,0.0178,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883936599001171, 48.451766241655235], [7.884174271993904, 48.45179097886933]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_394\",\"NAYY 4x50 SE\",1305,2668,0.011,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884071196331526, 48.451608213368345], [7.88421772490105, 48.451622591700215]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_395\",\"NAYY 4x50 SE\",1306,2665,0.012,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884322574729185, 48.45185628670348], [7.884162836968909, 48.45183529127831]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_396\",\"NAYY 4x50 SE\",1307,2670,0.0193,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884509945011006, 48.451516603121874], [7.884252029618217, 48.45148965444491]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_397\",\"NAYY 4x50 SE\",1308,2671,0.0125,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884117679704869, 48.45134558838569], [7.884284047187359, 48.45136557966002]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_398\",\"NAYY 4x50 SE\",1309,2669,0.0266,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883881738374646, 48.45150970813135], [7.884236020773181, 48.45155169183253]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_399\",\"NAYY 4x50 SE\",1310,2672,0.0095,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884194393361108, 48.45121010448366], [7.884320638497643, 48.451223779890356]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_400\",\"NAYY 4x50 SE\",1313,2675,0.0131,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884206679742831, 48.45097084987703], [7.884380098928206, 48.450993355229166]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_401\",\"NAYY 4x50 SE\",1314,2677,0.0099,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884283567320031, 48.45084002090105], [7.884416689686315, 48.45085155541586]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_402\",\"NAYY 4x50 SE\",1315,2788,0.0132,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884216174855674, 48.45069181167215], [7.884371901650206, 48.45063300339345]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_403\",\"NAYY 4x50 SE\",1316,2788,0.0302,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883989379650718, 48.45072816623654], [7.884371901650206, 48.45063300339345]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_404\",\"NAYY 4x50 SE\",1317,2675,0.0425,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883824699757418, 48.45089395319943], [7.884380098928206, 48.450993355229166]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_405\",\"NAYY 4x50 SE\",1318,2790,0.0432,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8836966523930405, 48.45053537329067], [7.884246861768855, 48.45040491008344]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_406\",\"NAYY 4x50 SE\",1319,2789,0.0126,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884153545266763, 48.45056498493579], [7.8843116971250105, 48.45052318070564]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_407\",\"NAYY 4x50 SE\",1320,2673,0.0119,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884500245598827, 48.451158879602154], [7.8843412210172685, 48.451144017512604]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_408\",\"NAYY 4x50 SE\",1321,2783,0.0156,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884747601963309, 48.45130302585518], [7.884936641240706, 48.45124165469012]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_409\",\"NAYY 4x50 SE\",1322,2675,0.0109,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884523656902227, 48.45101683004542], [7.884380098928206, 48.450993355229166]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_410\",\"NAYY 4x50 SE\",1324,2780,0.0168,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884859369697946, 48.45148062014747], [7.885060660806747, 48.451411513710624]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_411\",\"NAYY 4x50 SE\",1325,2778,0.0169,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884993126570797, 48.451666563008054], [7.8851964927005955, 48.45159754962894]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_412\",\"NAYY 4x50 SE\",1326,2777,0.0231,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885076610990355, 48.45190866187814], [7.885355948787797, 48.45181593941741]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_413\",\"NAYY 4x50 SE\",1327,2776,0.0214,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885222664865076, 48.4520736756707], [7.885485336932328, 48.45199405914649]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_414\",\"NAYY 4x50 SE\",1328,2664,0.0364,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884621455703355, 48.451991633408305], [7.884137679841834, 48.45193277857246]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_415\",\"NAYY 4x50 SE\",1329,2775,0.0233,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885325510766315, 48.452258561021175], [7.885607245671018, 48.452164593593515]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_416\",\"NAYY 4x50 SE\",1330,2773,0.0152,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885554671599515, 48.452456741547124], [7.8857548215837, 48.452424951167664]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_417\",\"NAYY 4x50 SE\",1331,2772,0.0208,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885512466888595, 48.45255100076583], [7.885783809787022, 48.45250354930336]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_418\",\"NAYY 4x50 SE\",1332,2797,0.016,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885617248881853, 48.45271174893662], [7.88583255710833, 48.452725476563224]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_419\",\"NAYY 4x50 SE\",1333,2797,0.0382,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885319155510692, 48.4527581667841], [7.88583255710833, 48.452725476563224]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_420\",\"NAYY 4x50 SE\",1335,2774,0.0451,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88511939674118, 48.452439684381766], [7.885685080515787, 48.45228907336055]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_421\",\"NAYY 4x50 SE\",1336,2791,0.0213,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883848497980398, 48.45021413586325], [7.884135716135298, 48.45020216036028]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_422\",\"NAYY 4x50 SE\",1337,2793,0.0161,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883897683240757, 48.45012509602718], [7.884060685152108, 48.45002955323305]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_423\",\"NAYY 4x50 SE\",1338,2794,0.0313,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883573862083398, 48.449902064622535], [7.883982300878451, 48.44982941598448]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_424\",\"NAYY 4x50 SE\",1339,2699,0.0135,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883606218089431, 48.449543260887246], [7.883740618045129, 48.44946174304149]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_425\",\"NAYY 4x50 SE\",1340,2697,0.0302,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883301492294315, 48.449549958642656], [7.8835900393444325, 48.44935847043899]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_426\",\"NAYY 4x50 SE\",1341,2698,0.0173,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883274162388003, 48.44937319116154], [7.883433690595182, 48.44925914443783]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_427\",\"NAYY 4x50 SE\",1342,2696,0.0122,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883109903068072, 48.44925498474151], [7.883085821836518, 48.44914640757893]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_428\",\"NAYY 4x50 SE\",1343,2794,0.025,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884306262469272, 48.449766202857624], [7.883982300878451, 48.44982941598448]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_429\",\"NAYY 4x50 SE\",1344,2977,0.0139,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884485409168984, 48.44997337295816], [7.884519394830053, 48.45009618501011]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_430\",\"NAYY 4x50 SE\",1346,2978,0.0156,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885109479389242, 48.44986820545104], [7.885153757566515, 48.45000557219843]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_431\",\"NAYY 4x50 SE\",1347,2974,0.0179,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885391068557032, 48.449806668076995], [7.885444506418839, 48.44996404015145]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_432\",\"NAYY 4x50 SE\",1348,2022,0.0183,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885582157090244, 48.44977642804878], [7.885655959839205, 48.449933834562444]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_433\",\"NAYY 4x50 SE\",1349,2976,0.0221,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885805101565945, 48.449709354013414], [7.885867413015226, 48.44990362858279]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_434\",\"NAYY 4x50 SE\",1350,2480,0.0137,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885662181093795, 48.449520161496466], [7.885659737685337, 48.44939725840816]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_435\",\"NAYY 4x50 SE\",1351,2483,0.0173,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885310922644756, 48.44958330256643], [7.8852842477339795, 48.44942881594038]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_436\",\"NAYY 4x50 SE\",1352,2485,0.0192,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885006242727617, 48.44962639015782], [7.884975809227156, 48.449454737279545]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_437\",\"NAYY 4x50 SE\",1353,2485,0.0119,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884939318585793, 48.449350269910525], [7.884975809227156, 48.449454737279545]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_438\",\"NAYY 4x50 SE\",1354,2479,0.0235,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884588955445264, 48.44970312203354], [7.8845339454005785, 48.4494950914596]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_439\",\"NAYY 4x50 SE\",1355,2482,0.015,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885331460021833, 48.44928917890948], [7.885351299543594, 48.449423180756895]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_440\",\"NAYY 4x50 SE\",1357,2480,0.0149,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885632481989888, 48.449264246936266], [7.885659737685337, 48.44939725840816]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_441\",\"NAYY 4x50 SE\",1358,2484,0.012,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886003302643269, 48.44925999041664], [7.886008406527752, 48.44936795388486]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_442\",\"NAYY 4x50 SE\",1359,2856,0.0098,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886313629759744, 48.44914141174555], [7.886402083610595, 48.44920729418036]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_443\",\"NAYY 4x50 SE\",1360,2855,0.0232,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8865053372566205, 48.44878444706611], [7.88680077890435, 48.44885348852293]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_444\",\"NAYY 4x50 SE\",1361,2854,0.0273,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887523493142977, 48.448148996977594], [7.887159505758545, 48.4481104663207]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_445\",\"NAYY 4x50 SE\",1362,3089,0.1074,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885632991176083, 48.44811270799596], [7.887063843817157, 48.44827326640933]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_449\",\"NAYY 4x50 SE\",1366,2428,0.0403,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889647835153414, 48.45432014603151], [7.8891956343753105, 48.454522333145874]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_450\",\"NAYY 4x50 SE\",1368,2708,0.0403,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889290786020779, 48.45549025987641], [7.8894223890528625, 48.455841488463705]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_451\",\"NAYY 4x50 SE\",1369,2866,0.0296,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888088225235578, 48.45526256694646], [7.887962167276227, 48.45500950436388]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_452\",\"NAYY 4x50 SE\",1370,2818,0.0157,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889129894179813, 48.45472907842522], [7.88931085423382, 48.45465459812705]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_453\",\"NAYY 4x50 SE\",1371,2624,0.037,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896110395104347, 48.453525355013085], [7.8962591092931, 48.45384337646938]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_454\",\"NAYY 4x50 SE\",1372,2623,0.0187,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896290428103058, 48.45366014656544], [7.8963622240655935, 48.45382169172858]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_455\",\"NAYY 4x50 SE\",1373,2410,0.0716,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896104286189282, 48.45318833962105], [7.89532537472841, 48.45357009699253]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_456\",\"NAYY 4x50 SE\",1374,2806,0.0184,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8952221356064936, 48.45374760807661], [7.895418959003917, 48.45364696442056]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_457\",\"NAYY 4x50 SE\",1375,2970,0.0422,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896582206778533, 48.45546289213678], [7.8962363386112715, 48.45516099451741]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_458\",\"NAYY 4x50 SE\",1376,2506,0.0237,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896581520808574, 48.455156147546035], [7.896365135293023, 48.454999387435016]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_459\",\"NAYY 4x50 SE\",1377,2912,0.0174,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.897068090598025, 48.45512128926552], [7.897145589552925, 48.454973983814966]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_460\",\"NAYY 4x50 SE\",1379,1927,0.0486,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.897221415762874, 48.45543891565904], [7.897353701672932, 48.455011174893336]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_461\",\"NAYY 4x50 SE\",1380,2969,0.0529,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896022066204549, 48.455860282181], [7.895684748322605, 48.45544033699704]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_462\",\"NAYY 4x50 SE\",1381,2719,0.032,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8901231286058575, 48.45686802296607], [7.88987760437124, 48.45710510794048]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_463\",\"NAYY 4x50 SE\",1382,3249,0.0431,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886175720011189, 48.453972223232284], [7.8860413767085955, 48.45359497814905]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_464\",\"NAYY 4x50 SE\",1383,2791,0.0443,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883571305628452, 48.450334792423405], [7.884135716135298, 48.45020216036028]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_465\",\"NAYY 4x50 SE\",1384,2793,0.0534,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883362966266107, 48.450151095137656], [7.884060685152108, 48.45002955323305]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_466\",\"NAYY 4x50 SE\",1385,2796,0.032,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883521781207775, 48.44979432226886], [7.883941404975294, 48.44972499652842]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_467\",\"NAYY 4x50 SE\",1386,2980,0.0142,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875325708266032, 48.45532504721465], [7.875176962004515, 48.455405459661925]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_468\",\"NAYY 4x50 SE\",1387,2590,0.0232,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874659123460994, 48.4558066225075], [7.874813103640329, 48.45598846387951]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_469\",\"NAYY 4x50 SE\",1388,2549,0.0218,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875461258671101, 48.45772274509253], [7.875430077284178, 48.45752742067641]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_470\",\"NAYY 4x50 SE\",1390,2849,0.0211,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876108585194675, 48.45717353613901], [7.875942800519382, 48.45701945283588]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_471\",\"NAYY 4x50 SE\",1391,2768,0.0155,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876664852259236, 48.4579758195425], [7.87645974917711, 48.458003353014874]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_472\",\"NAYY 4x50 SE\",1392,2768,0.0177,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876231217581216, 48.458049747793346], [7.87645974917711, 48.458003353014874]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_473\",\"NAYY 4x50 SE\",1393,2766,0.0156,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876321349908594, 48.458195701712285], [7.876524746059718, 48.45815933037076]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_474\",\"NAYY 4x50 SE\",1394,2764,0.0149,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876395288439309, 48.45834899334277], [7.876589743333097, 48.458315307688935]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_475\",\"NAYY 4x50 SE\",1395,2763,0.0267,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876272722805487, 48.45845269409612], [7.876618631135561, 48.45838463092936]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_477\",\"NAYY 4x50 SE\",1397,2761,0.0167,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876501013801777, 48.45866374192285], [7.8767197390518024, 48.45862726221184]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_478\",\"NAYY 4x50 SE\",1398,2761,0.0157,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876923407397872, 48.45858913348007], [7.8767197390518024, 48.45862726221184]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_480\",\"NAYY 4x50 SE\",1401,2764,0.0145,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8767745551759205, 48.458270784595555], [7.876589743333097, 48.458315307688935]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_481\",\"NAYY 4x50 SE\",1402,2886,0.0185,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877422357557942, 48.45833335916692], [7.877665134610963, 48.45829234634801]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_482\",\"NAYY 4x50 SE\",1403,3179,0.0186,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877494655599518, 48.458486914079046], [7.8777353233914615, 48.45843955561621]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_484\",\"NAYY 4x50 SE\",1405,1835,0.0178,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877303291287556, 48.45802603234213], [7.877533659199824, 48.457980666378766]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_485\",\"NAYY 4x50 SE\",1406,2884,0.0164,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8772530792895115, 48.4578544872102], [7.877462615930618, 48.45780686709315]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_486\",\"NAYY 4x50 SE\",1407,2887,0.0146,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878267515053523, 48.457751838282896], [7.878461968407049, 48.457731050804306]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_487\",\"NAYY 4x50 SE\",1408,2748,0.0261,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8757228126958285, 48.45838189738482], [7.875374695105704, 48.45842127111312]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_488\",\"NAYY 4x50 SE\",1409,2748,0.0402,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875899488936972, 48.45832661247345], [7.875374695105704, 48.45842127111312]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_489\",\"NAYY 4x50 SE\",1410,1733,0.0228,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875772868610375, 48.45860222629452], [7.8754715462886375, 48.45864595329501]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_490\",\"NAYY 4x50 SE\",1412,3259,0.0244,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878370735848018, 48.458528533507675], [7.87868944443845, 48.45847111131105]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_491\",\"NAYY 4x50 SE\",1413,2889,0.0226,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878513987808914, 48.458846941119056], [7.878808198421364, 48.458792887710615]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_492\",\"NAYY 4x50 SE\",1414,2888,0.0223,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878580893782047, 48.458994056998584], [7.878871059654834, 48.458939924379095]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_493\",\"NAYY 4x50 SE\",1415,2874,0.0133,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878710071794177, 48.459128603864485], [7.87880433443085, 48.45923077356499]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_494\",\"NAYY 4x50 SE\",1416,2879,0.014,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878126025579418, 48.45896637795662], [7.877942731103927, 48.45899686300384]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_495\",\"NAYY 4x50 SE\",1417,2877,0.0149,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878069014667491, 48.458781392119676], [7.8778729609328515, 48.45881381990314]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_496\",\"NAYY 4x50 SE\",1418,2881,0.0171,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87823266453702, 48.459131709495786], [7.878009179342569, 48.459171189725325]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_497\",\"NAYY 4x50 SE\",1419,2873,0.0123,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878311515180109, 48.45930065858709], [7.878400193338958, 48.459394470451606]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_498\",\"NAYY 4x50 SE\",1420,2876,0.0203,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877596281536536, 48.45882944794801], [7.877862993805543, 48.45878767088515]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_499\",\"NAYY 4x50 SE\",1421,2878,0.0203,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877656479718202, 48.4589883781939], [7.877922796719164, 48.45894456497959]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_500\",\"NAYY 4x50 SE\",1424,2880,0.019,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877731331090541, 48.45913837465209], [7.8779792775800805, 48.459092742705614]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_501\",\"NAYY 4x50 SE\",1425,2882,0.0185,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877795955803508, 48.459289485449425], [7.878039081195244, 48.4592496367369]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_502\",\"NAYY 4x50 SE\",1426,2883,0.0106,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8779606989662625, 48.45943268525788], [7.878098885171215, 48.45940653073576]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_503\",\"NAYY 4x50 SE\",1427,2754,0.0108,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87712603382021, 48.45923905211454], [7.876980829223318, 48.45925096860892]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_504\",\"NAYY 4x50 SE\",1428,2755,0.0131,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8770965455001605, 48.45908725720971], [7.876926411141039, 48.45912103422116]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_505\",\"NAYY 4x50 SE\",1429,2757,0.0319,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877320442682749, 48.458991911270125], [7.876904643984424, 48.45906906045864]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_506\",\"NAYY 4x50 SE\",1430,2758,0.0122,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877019790773752, 48.45893381929149], [7.876861109802123, 48.45896511292088]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_507\",\"NAYY 4x50 SE\",1431,2361,0.0102,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876927657748764, 48.458783365082844], [7.8767958088555945, 48.45880919158245]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_508\",\"NAYY 4x50 SE\",1432,2759,0.022,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87656246492655, 48.458989224792305], [7.876850226283763, 48.45893912603378]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_509\",\"NAYY 4x50 SE\",1433,2756,0.0201,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876654503467483, 48.45914421007684], [7.876915527557281, 48.45909504734043]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_510\",\"NAYY 4x50 SE\",1435,2754,0.0203,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876716258477147, 48.4592991305699], [7.876980829223318, 48.45925096860892]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_511\",\"NAYY 4x50 SE\",1436,2752,0.021,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8767740889898175, 48.45946057874895], [7.8770461312816265, 48.459406889839286]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_512\",\"NAYY 4x50 SE\",1437,2872,0.016,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877430842432623, 48.4596186558254], [7.877545915021428, 48.459740785907634]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_513\",\"NAYY 4x50 SE\",1438,2750,0.0214,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876207771599786, 48.45960472200741], [7.875932085392537, 48.45966179447353]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_514\",\"NAYY 4x50 SE\",1439,2871,0.0161,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876800127045988, 48.45987445236601], [7.87691146546594, 48.459998717002904]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_515\",\"NAYY 4x50 SE\",1440,2870,0.0213,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876457494181369, 48.459959167046556], [7.876611630350453, 48.46012074343186]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_516\",\"NAYY 4x50 SE\",1441,2875,0.0204,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8795153259054, 48.4587643985222], [7.8796470423404745, 48.45892547665595]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_517\",\"NAYY 4x50 SE\",1442,2840,0.0154,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880843482948495, 48.45800967907557], [7.8810509588533915, 48.45799818933029]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_518\",\"NAYY 4x50 SE\",1443,2540,0.0376,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877330302237837, 48.456829902685726], [7.877463863251031, 48.4571558133698]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_519\",\"NAYY 4x50 SE\",1444,2917,0.0131,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877219522489364, 48.46162985989589], [7.877142515820498, 48.4615233958333]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_520\",\"NAYY 4x50 SE\",1446,2916,0.0276,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878519589749189, 48.4624411959342], [7.878571995155098, 48.46268725648105]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_521\",\"NAYY 4x50 SE\",1447,2515,0.0415,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886618616778312, 48.463130866722736], [7.886102801062105, 48.46327810392413]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_522\",\"NAYY 4x50 SE\",1448,2464,0.0424,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884355746168781, 48.45669872280026], [7.884345368366711, 48.457079940051834]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_523\",\"NAYY 4x50 SE\",1449,2524,0.0153,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882587595574448, 48.45671683650227], [7.8827914405293384, 48.45669335565266]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_524\",\"NAYY 4x50 SE\",1450,2803,0.0133,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882679296833331, 48.45579737636627], [7.882504814562864, 48.455824658851256]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_525\",\"NAYY 4x50 SE\",1451,1787,0.0321,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880419437039652, 48.45524288256392], [7.880207481318688, 48.454991255093454]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_526\",\"NAYY 4x50 SE\",1452,1795,0.0107,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881310677554084, 48.45445911571215], [7.881377418404358, 48.45454482678668]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_528\",\"NAYY 4x50 SE\",1454,2707,0.0107,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892601609344367, 48.45629597485783], [7.892735619643445, 48.456332329395366]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_ne_529\",\"NAYY 4x50 SE\",1455,2492,0.0145,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887950429410244, 48.458176139253965], [7.88813512855387, 48.45822101011578]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w175378206_AB_w540665547\",\"NAYY 4x150 SE\",1843,1844,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878752732923185, 48.45866314944433], [7.878737942170565, 48.458628552568705]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w175378207_AB_ne_491\",\"NAYY 4x150 SE\",1842,2889,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878830384698403, 48.45884478300937], [7.878808198421364, 48.458792887710615]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w175378208_AB_w33099019\",\"NAYY 4x150 SE\",1829,1830,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879240776282862, 48.45906849689069], [7.8792766233790195, 48.459055877516775]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w266591886_AB_w33099018\",\"NAYY 4x150 SE\",2337,2338,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880286184916116, 48.459582835499575], [7.880250809586425, 48.45941361452595]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w266591890_AB_w266591889\",\"NAYY 4x150 SE\",2065,2066,0.025,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883678594232697, 48.45997609514337], [7.884012010878709, 48.46001296639151]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w266591891_AB_ne_514\",\"NAYY 4x150 SE\",1824,2871,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876703887461347, 48.46008319692297], [7.87691146546594, 48.459998717002904]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w266591892_AB_w33105480\",\"NAYY 4x150 SE\",1572,1573,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882384839067235, 48.46053665908196], [7.88261056533402, 48.46056491807564]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w266591893_AB_w33099010\",\"NAYY 4x150 SE\",1556,1558,0.024,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878689900819074, 48.46105028339304], [7.878989587010139, 48.46096754473708]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w266591894_AB_w266591893\",\"NAYY 4x150 SE\",1555,1556,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878552544326316, 48.461088205013176], [7.878689900819074, 48.46105028339304]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w266591895_AB_w266591886\",\"NAYY 4x150 SE\",2336,2337,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880309853388898, 48.45968958616304], [7.880286184916116, 48.459582835499575]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w266591897_AB_w33105567\",\"NAYY 4x150 SE\",2069,2070,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885403699283734, 48.46019845180702], [7.885483053922182, 48.46020964287935]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w266591898_AB_w33099031\",\"NAYY 4x150 SE\",2045,2046,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878113490818522, 48.46051210686857], [7.878366699055394, 48.46042668694989]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w266591899_AB_w33098963\",\"NAYY 4x150 SE\",2041,2042,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877213588003872, 48.46075617736629], [7.877264433740728, 48.46074392560493]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w292098021_AB_w292098036\",\"NAYY 4x150 SE\",1936,1937,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888142629367551, 48.454635525324214], [7.888089844914242, 48.45456260951485]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w292098022_AB_w292098039\",\"NAYY 4x150 SE\",1932,1933,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88856681599179, 48.455313715707426], [7.888529294317225, 48.45521800304563]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w292098024_AB_ne_451\",\"NAYY 4x150 SE\",2456,2866,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887897813404058, 48.45502325409658], [7.887962167276227, 48.45500950436388]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w292098029_AB_w292098030\",\"NAYY 4x150 SE\",1930,1931,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888603270620477, 48.455708550822315], [7.888588019162105, 48.455538002126595]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w292098030_AB_w292098022\",\"NAYY 4x150 SE\",1931,1932,0.025,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888588019162105, 48.455538002126595], [7.88856681599179, 48.455313715707426]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w292098031_AB_w318872797\",\"NAYY 4x150 SE\",2184,2185,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888322386933165, 48.45617032052858], [7.8882279383868426, 48.456174229956865]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w292098033_AB_w292098027\",\"NAYY 4x150 SE\",1938,2914,0.0159,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887755382532896, 48.45410086152969], [7.887682421815963, 48.45396609497043]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w292098035_AB_w501668647\",\"NAYY 4x150 SE\",2458,2459,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887647301064055, 48.45495330391873], [7.8876857458354825, 48.45505813528172]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w292098038_AB_w292098021\",\"NAYY 4x150 SE\",1935,1936,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888254112175039, 48.454789443104545], [7.888142629367551, 48.454635525324214]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w292098039_AB_w292098028\",\"NAYY 4x150 SE\",1933,1934,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888529294317225, 48.45521800304563], [7.888519061157261, 48.45519189959013]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872758_AB_w318872906\",\"NAYY 4x150 SE\",2436,2437,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886841215365497, 48.45836770289453], [7.886862033462958, 48.458324927699294]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872759_AB_ne_252\",\"NAYY 4x150 SE\",2498,2499,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892868354887289, 48.45662796940951], [7.8929628640321345, 48.45666294324315]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872761_AB_w318873046\",\"NAYY 4x150 SE\",2318,2319,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891227845546075, 48.4528796566485], [7.891170316369917, 48.452903257006255]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872763_AB_ne_336\",\"NAYY 4x150 SE\",2254,2583,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8772618044890885, 48.454801531125796], [7.877046242092528, 48.45485452250298]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872764_AB_w318872931\",\"NAYY 4x150 SE\",2305,2306,0.032,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891073387870584, 48.45647424856232], [7.891450095030773, 48.45633281110896]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872766_AB_w318872875\",\"NAYY 4x150 SE\",2010,2011,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89365339274881, 48.45665167175576], [7.893816438391395, 48.4564862211972]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872768_AB_w318872905\",\"NAYY 4x150 SE\",1709,1710,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8852750491350445, 48.45551565840839], [7.8853545891891, 48.455505089999235]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872771_AB_w488967520\",\"NAYY 4x150 SE\",1758,1759,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877862482637691, 48.455390209109204], [7.877842742751489, 48.45536664400325]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872772_AB_w318872950\",\"NAYY 4x150 SE\",2012,2013,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893979482969123, 48.45632077039494], [7.894111136798583, 48.45617414814113]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872775_AB_w318873002\",\"NAYY 4x150 SE\",2311,2312,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891849157269085, 48.452624770919705], [7.89174560574474, 48.45266725211153]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872778_AB_w318872941\",\"NAYY 4x150 SE\",2299,2300,0.025,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892565141061643, 48.45476490557844], [7.892877028590172, 48.45467832337847]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872779_AB_ne_246\",\"NAYY 4x150 SE\",2015,2966,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893138500827534, 48.455997308883774], [7.893370617659371, 48.45607046636566]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872780_AB_w318872809\",\"NAYY 4x150 SE\",1715,1716,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886283469135369, 48.45545840112944], [7.886402813259426, 48.45547413967475]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872782_AB_w318872923\",\"NAYY 4x150 SE\",2314,2315,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891584525254204, 48.452733333776976], [7.891457961720077, 48.45278525492466]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872793_AB_w318872780\",\"NAYY 4x150 SE\",1714,1715,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886177385533108, 48.45544441120798], [7.886283469135369, 48.45545840112944]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872796_AB_w318873113\",\"NAYY 4x150 SE\",1871,1872,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88711074821211, 48.45881132853118], [7.887072467543183, 48.45880241564262]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872797_AB_ne_158\",\"NAYY 4x150 SE\",2185,2541,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8882279383868426, 48.456174229956865], [7.887931100012826, 48.45618651622601]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872798_AB_w318872816\",\"NAYY 4x150 SE\",2096,2097,0.028,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893514736063772, 48.455464968207735], [7.893893220698595, 48.45546841145011]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872799_AB_w318872990\",\"NAYY 4x150 SE\",2400,2402,0.024,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896024287773536, 48.45462024873893], [7.89572936802942, 48.45471019340342]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872800_AB_w318872937\",\"NAYY 4x150 SE\",2324,3045,0.0131,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8903426290222205, 48.45567011263277], [7.890514831380641, 48.45564369741633]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872806_AB_ne_248\",\"NAYY 4x150 SE\",2017,2968,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893505001395887, 48.456112820485195], [7.8937126857965225, 48.456178276545785]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872808_AB_w318872765\",\"NAYY 4x150 SE\",1519,1520,0.0104,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887740420302819, 48.457180938166616], [7.88788065205518, 48.45717718847557]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872809_AB_w318872933\",\"NAYY 4x150 SE\",1716,1717,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886402813259426, 48.45547413967475], [7.8866282412563145, 48.45550386770167]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872810_AB_w318872775\",\"NAYY 4x150 SE\",2310,2311,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891883674405649, 48.45261061050134], [7.891849157269085, 48.452624770919705]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872812_AB_w318872832\",\"NAYY 4x150 SE\",2191,2193,0.035,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886688504232392, 48.456158948283644], [7.886215740643596, 48.45614613473194]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872814_AB_w318872837\",\"NAYY 4x150 SE\",2091,2092,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893237879647366, 48.45536187327765], [7.8932964229003035, 48.455131344026086]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872816_AB_ne_234\",\"NAYY 4x150 SE\",2097,2504,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893893220698595, 48.45546841145011], [7.894122961782367, 48.455469274436524]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872817_AB_w318872984\",\"NAYY 4x150 SE\",2187,2188,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887539479375944, 48.456182007786275], [7.887498956730033, 48.45618090985731]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872818_AB_w318873128\",\"NAYY 4x150 SE\",1921,1922,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888572534530041, 48.45905833310201], [7.88860502100005, 48.45900889620135]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872819_AB_ne_202\",\"NAYY 4x150 SE\",2281,2615,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888663179962704, 48.45370727301492], [7.88850394007907, 48.4536866945125]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872820_AB_w318872997\",\"NAYY 4x150 SE\",1718,1719,0.0256,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886681283177275, 48.45551086246763], [7.887027084524288, 48.45552355301199]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872822_AB_ne_175\",\"NAYY 4x150 SE\",1680,2687,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884051571815577, 48.454616696036766], [7.884018018393423, 48.454492800794924]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872823_AB_w318872785\",\"NAYY 4x150 SE\",2296,2297,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890027424180594, 48.45574592729919], [7.889685448076782, 48.45579994052457]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872824_AB_ne_147\",\"NAYY 4x150 SE\",2392,2801,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887053488164959, 48.45674682456834], [7.887170825887138, 48.45676822834115]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872826_AB_w318872793\",\"NAYY 4x150 SE\",1713,1714,0.0139,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885991686371373, 48.45542329108939], [7.886177385533108, 48.45544441120798]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872827_AB_w318872911\",\"NAYY 4x150 SE\",2284,2285,0.0061,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888067702098607, 48.45362518533668], [7.887988639420348, 48.453609871503645]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872828_AB_w318872864\",\"NAYY 4x150 SE\",2397,2398,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8959869829813005, 48.45413324909767], [7.896131750387018, 48.45427387359281]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872830_AB_w421570398\",\"NAYY 4x150 SE\",1635,1636,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878857111575891, 48.455160458554076], [7.878805541981712, 48.455107682014116]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872831_AB_w318873069\",\"NAYY 4x150 SE\",2264,2265,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8953375755529365, 48.45402005275818], [7.89524449879461, 48.45403140102653]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872832_AB_w318873032\",\"NAYY 4x150 SE\",2193,2194,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886215740643596, 48.45614613473194], [7.8859726051892185, 48.45613954414972]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872837_AB_w318873006\",\"NAYY 4x150 SE\",2092,2093,0.029,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8932964229003035, 48.455131344026086], [7.893361720498068, 48.454874215194856]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872854_AB_w318872805\",\"NAYY 4x150 SE\",1928,1929,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.897648827568941, 48.45503562523749], [7.897957368595217, 48.45506118615379]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872858_AB_w33105610\",\"NAYY 4x150 SE\",2008,2009,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885428076214575, 48.45772226966145], [7.8857898902507575, 48.45775142036038]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872864_AB_w318872815\",\"NAYY 4x150 SE\",2398,2399,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896131750387018, 48.45427387359281], [7.896164967935509, 48.45432309428858]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872874_AB_w318872898\",\"NAYY 4x150 SE\",1925,1926,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8967344296739945, 48.45488453909872], [7.897017101933192, 48.454946032497844]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872875_AB_ne_242\",\"NAYY 4x150 SE\",2011,2964,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893816438391395, 48.4564862211972], [7.8938609052000155, 48.456441098275256]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872877_AB_ne_208\",\"NAYY 4x150 SE\",1663,2595,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88948330917882, 48.45358959508109], [7.889365435813704, 48.45341780874993]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872878_AB_w318872771\",\"NAYY 4x150 SE\",1757,1758,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877980922336317, 48.45553159967456], [7.877862482637691, 48.455390209109204]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872883_AB_w318872862\",\"NAYY 4x150 SE\",2179,2180,0.0035,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891655660059542, 48.45564345748615], [7.891610924438198, 48.45565233413295]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872884_AB_w318872942\",\"NAYY 4x150 SE\",1690,1691,0.0189,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8898243639576, 48.457915631129794], [7.890053586441736, 48.457840331703814]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872886_AB_w450863726\",\"NAYY 4x150 SE\",2321,2322,0.0086,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891020740263943, 48.45296461779953], [7.890910564738858, 48.452990513923446]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872888_AB_w318872763\",\"NAYY 4x150 SE\",2253,2254,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8774280727312735, 48.45476381142401], [7.8772618044890885, 48.454801531125796]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872892_AB_w318872886\",\"NAYY 4x150 SE\",2320,2321,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891066763719297, 48.452945737576535], [7.891020740263943, 48.45296461779953]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872896_AB_w318872827\",\"NAYY 4x150 SE\",2282,2284,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888278350470499, 48.45365754125843], [7.888067702098607, 48.45362518533668]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872898_AB_ne_459\",\"NAYY 4x150 SE\",1926,2912,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.897017101933192, 48.454946032497844], [7.897145589552925, 48.454973983814966]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872900_AB_ne_254\",\"NAYY 4x150 SE\",2089,2501,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893057373307738, 48.45669791699984], [7.893140069031202, 48.45672851897394]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872905_AB_w488971567\",\"NAYY 4x150 SE\",1710,1711,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8853545891891, 48.455505089999235], [7.8856329791258135, 48.45546810013203]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872917_AB_w318873057\",\"NAYY 4x150 SE\",1677,1678,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88414253082172, 48.455125100758345], [7.884131454040139, 48.455035482046654]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872923_AB_w318873051\",\"NAYY 4x150 SE\",2315,2316,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891457961720077, 48.45278525492466], [7.891377421155729, 48.45281829558124]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872926_AB_w407487133\",\"NAYY 4x150 SE\",2429,2430,0.0251,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889027051063527, 48.45409527708293], [7.889010564367726, 48.453869397494344]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872928_AB_w318872921\",\"NAYY 4x150 SE\",2182,2183,0.028,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889480536010561, 48.45604437080422], [7.889111556658638, 48.4561005556536]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872931_AB_w318872762\",\"NAYY 4x150 SE\",2306,2307,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891450095030773, 48.45633281110896], [7.891708560202527, 48.45623493936677]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872933_AB_w318872820\",\"NAYY 4x150 SE\",1717,1718,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8866282412563145, 48.45550386770167], [7.886681283177275, 48.45551086246763]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872935_AB_w318872769\",\"NAYY 4x150 SE\",1707,1709,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88519550904874, 48.45552622676228], [7.8852750491350445, 48.45551565840839]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872937_AB_w318873024\",\"NAYY 4x150 SE\",2325,2326,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890619259188709, 48.4556276784305], [7.890685123447713, 48.45561757495038]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872939_AB_w318872810\",\"NAYY 4x150 SE\",2308,2310,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892067765478377, 48.45253508809229], [7.891883674405649, 48.45261061050134]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872941_AB_w318872789\",\"NAYY 4x150 SE\",2300,2301,0.03,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892877028590172, 48.45467832337847], [7.893251292240133, 48.454574423610374]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872944_AB_ne_160\",\"NAYY 4x150 SE\",2186,2543,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88778261529261, 48.45618859506077], [7.887728585082696, 48.4561871312663]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872948_AB_w357218612\",\"NAYY 4x150 SE\",2425,2426,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888446601065007, 48.453040603917486], [7.88865229695418, 48.4529724434821]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872952_AB_w318873056\",\"NAYY 4x150 SE\",1705,1706,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884876824864305, 48.45556644627009], [7.885062942167, 48.455543840562626]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872954_AB_w318873094\",\"NAYY 4x150 SE\",1806,1807,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8870458615917185, 48.45808946397974], [7.887008903137754, 48.45799365413328]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872956_AB_w318872782\",\"NAYY 4x150 SE\",2313,2314,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891676571299679, 48.45269557285337], [7.891584525254204, 48.452733333776976]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872962_AB_w318873047\",\"NAYY 4x150 SE\",2176,2177,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892343918515801, 48.45555041338405], [7.892197038522151, 48.45556586052226]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872963_AB_w318873060\",\"NAYY 4x150 SE\",2238,2239,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876832744881317, 48.45538535352796], [7.876730577666667, 48.45526884324204]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872971_AB_w318872801\",\"NAYY 4x150 SE\",2032,2033,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89096730045296, 48.4524125586975], [7.89121546473004, 48.45232087043861]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872974_AB_w318873114\",\"NAYY 4x150 SE\",2075,2076,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887832343253473, 48.45877927452526], [7.887891983314807, 48.458669313424934]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872976_AB_ne_212\",\"NAYY 4x150 SE\",2277,2610,0.0255,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890801995044247, 48.45388654909013], [7.890457117632247, 48.45389081010768]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872978_AB_w318872800\",\"NAYY 4x150 SE\",2323,2324,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890303110390286, 48.455676174606985], [7.8903426290222205, 48.45567011263277]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872981_AB_w318872866\",\"NAYY 4x150 SE\",1694,1695,0.029,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892892015816967, 48.45610333682729], [7.893034671092504, 48.455860807737245]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872984_AB_w318872989\",\"NAYY 4x150 SE\",2188,2189,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887498956730033, 48.45618090985731], [7.887134253007412, 48.45617102785484]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872985_AB_w318872995\",\"NAYY 4x150 SE\",1666,1667,0.0276,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889009776858344, 48.45268397662322], [7.888988415904652, 48.452436524728746]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872987_AB_w318872826\",\"NAYY 4x150 SE\",1712,1713,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885871872544401, 48.45543736199579], [7.885991686371373, 48.45542329108939]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872989_AB_w488974985\",\"NAYY 4x150 SE\",2189,2190,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887134253007412, 48.45617102785484], [7.886972162515828, 48.45616663548308]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872992_AB_w318872877\",\"NAYY 4x150 SE\",1662,1663,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889573117985517, 48.45372047982446], [7.88948330917882, 48.45358959508109]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872995_AB_w318873017\",\"NAYY 4x150 SE\",1667,1668,0.025,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888988415904652, 48.452436524728746], [7.889000520974757, 48.45221165397562]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872997_AB_w318873019\",\"NAYY 4x150 SE\",1719,1720,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887027084524288, 48.45552355301199], [7.887334333231164, 48.45549183419117]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872998_AB_w318873118\",\"NAYY 4x150 SE\",1919,1920,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888415323403958, 48.459316514455224], [7.888512975835974, 48.4591489673938]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872999_AB_w318873054\",\"NAYY 4x150 SE\",2082,2083,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888349681226662, 48.457576864024084], [7.88838662303244, 48.45743510401786]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873000_AB_w318873021\",\"NAYY 4x150 SE\",2105,2106,0.0207,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885249799495373, 48.45482840723196], [7.88497446943948, 48.454793986539364]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873001_AB_w318872860\",\"NAYY 4x150 SE\",2627,2292,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887239304046752, 48.45988916793168], [7.887159791368706, 48.4600421424292]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873002_AB_w318872956\",\"NAYY 4x150 SE\",2312,2313,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89174560574474, 48.45266725211153], [7.891676571299679, 48.45269557285337]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873006_AB_w318872958\",\"NAYY 4x150 SE\",2093,2094,0.03,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893361720498068, 48.454874215194856], [7.893429269020381, 48.45460821979616]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873012_AB_w318872828\",\"NAYY 4x150 SE\",2396,2397,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895923480693084, 48.4540750198504], [7.8959869829813005, 48.45413324909767]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873014_AB_w318873030\",\"NAYY 4x150 SE\",2174,2175,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892691089068277, 48.45551390121829], [7.892490798423586, 48.455534966057634]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873016_AB_w318872988\",\"NAYY 4x150 SE\",2100,2101,0.034,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8938786250229045, 48.455617408610124], [7.893420144613212, 48.45559999282313]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873017_AB_w357218602\",\"NAYY 4x150 SE\",1668,1669,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889000520974757, 48.45221165397562], [7.889061319007295, 48.45202720131065]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873019_AB_w488971187\",\"NAYY 4x150 SE\",1720,1721,0.0119,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887334333231164, 48.45549183419117], [7.887430064974116, 48.4554057504893]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873020_AB_w318872819\",\"NAYY 4x150 SE\",2280,2281,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888888770024442, 48.45373642551763], [7.888663179962704, 48.45370727301492]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873021_AB_ne_176\",\"NAYY 4x150 SE\",2106,2107,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88497446943948, 48.454793986539364], [7.884663633879528, 48.45479888170042]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873022_AB_w318872883\",\"NAYY 4x150 SE\",2178,2179,0.024,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891970648139353, 48.45559172778743], [7.891655660059542, 48.45564345748615]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873025_AB_w318873084\",\"NAYY 4x150 SE\",2267,2268,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894734894750178, 48.45407232803104], [7.894613785457706, 48.45408004623133]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873026_AB_w488974987\",\"NAYY 4x150 SE\",2197,2198,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8851081241552885, 48.45611610681184], [7.885067601629128, 48.45611500802742]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873027_AB_w488974986\",\"NAYY 4x150 SE\",2195,2196,0.031,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885688947249887, 48.45613185448852], [7.885270214280015, 48.456120501806964]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873030_AB_w318872962\",\"NAYY 4x150 SE\",2175,2176,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892490798423586, 48.455534966057634], [7.892343918515801, 48.45555041338405]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873032_AB_w318873027\",\"NAYY 4x150 SE\",2194,2195,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8859726051892185, 48.45613954414972], [7.885688947249887, 48.45613185448852]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873034_AB_w318873038\",\"NAYY 4x150 SE\",3212,1776,0.0121,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879213103189426, 48.45543576632904], [7.8793213190992235, 48.45537119385496]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873035_AB_w357218613\",\"NAYY 4x150 SE\",2027,2028,0.0201,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887638303291109, 48.45296538359126], [7.887765978798729, 48.4528054980349]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873036_AB_ne_138\",\"NAYY 4x150 SE\",2303,2733,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889032244961213, 48.45765020838134], [7.889043140861939, 48.457596744686406]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873038_AB_w488969662\",\"NAYY 4x150 SE\",1776,1777,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8793213190992235, 48.45537119385496], [7.879388621199456, 48.45534108117962]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873045_AB_w318872796\",\"NAYY 4x150 SE\",1870,1871,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887302151761231, 48.45885589278447], [7.88711074821211, 48.45881132853118]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873046_AB_w318872892\",\"NAYY 4x150 SE\",2319,2320,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891170316369917, 48.452903257006255], [7.891066763719297, 48.452945737576535]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873047_AB_w318873022\",\"NAYY 4x150 SE\",2177,2178,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892197038522151, 48.45556586052226], [7.891970648139353, 48.45559172778743]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873051_AB_w318873059\",\"NAYY 4x150 SE\",2316,2317,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891377421155729, 48.45281829558124], [7.891319892117433, 48.45284189601515]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873052_AB_w421569810\",\"NAYY 4x150 SE\",1639,1640,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878636099778651, 48.45493427322248], [7.878525594612663, 48.45482118039985]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873053_AB_w318872854\",\"NAYY 4x150 SE\",1927,1928,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.897353701672932, 48.455011174893336], [7.897648827568941, 48.45503562523749]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873054_AB_w318872903\",\"NAYY 4x150 SE\",2083,2084,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88838662303244, 48.45743510401786], [7.88841432924736, 48.45732878400208]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873056_AB_w318872935\",\"NAYY 4x150 SE\",1706,1707,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885062942167, 48.455543840562626], [7.88519550904874, 48.45552622676228]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873057_AB_w318872784\",\"NAYY 4x150 SE\",1678,1679,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884131454040139, 48.455035482046654], [7.88412591566297, 48.4549906726899]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873058_AB_w318872770\",\"NAYY 4x150 SE\",1664,1665,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8893429838335045, 48.453385087530336], [7.8891985031913, 48.4531719998343]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873059_AB_w318872761\",\"NAYY 4x150 SE\",2317,2318,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891319892117433, 48.45284189601515], [7.891227845546075, 48.4528796566485]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873060_AB_w318872777\",\"NAYY 4x150 SE\",2239,2240,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876730577666667, 48.45526884324204], [7.876635222018714, 48.45516010022785]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873067_AB_w318873132\",\"NAYY 4x150 SE\",1533,1534,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881071969421523, 48.45812330064973], [7.881080973980803, 48.45817691978489]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873069_AB_ne_237\",\"NAYY 4x150 SE\",2265,2597,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89524449879461, 48.45403140102653], [7.894977113231407, 48.45405689124725]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873071_AB_w318873088\",\"NAYY 4x150 SE\",1809,1810,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886998485349512, 48.45776115253344], [7.887024976648448, 48.457700748673915]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873073_AB_w318873147\",\"NAYY 4x150 SE\",1535,1536,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881098983153118, 48.45828415805204], [7.8811079877664145, 48.45833777718406]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873074_AB_w33105613\",\"NAYY 4x150 SE\",1880,1881,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885336913428144, 48.45842990360188], [7.885087918527493, 48.45838792979222]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873075_AB_w33082867\",\"NAYY 4x150 SE\",1855,1856,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879845734621178, 48.458245756080714], [7.879778710866817, 48.458251596063334]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873076_AB_w318873025\",\"NAYY 4x150 SE\",2597,2267,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[