7.894977113231407, 48.45405689124725], [7.894734894750178, 48.45407232803104]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873077_AB_w318873112\",\"NAYY 4x150 SE\",1888,1889,0.032,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882031162530176, 48.4585019035554], [7.881605384307066, 48.45855287416429]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873079_AB_w318873071\",\"NAYY 4x150 SE\",1808,1809,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886994128916014, 48.45794097133961], [7.886998485349512, 48.45776115253344]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873081_AB_w318873115\",\"NAYY 4x150 SE\",1890,3146,0.0202,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88137918928993, 48.45857995165659], [7.881110806669664, 48.458615487188446]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873083_AB_w318873138\",\"NAYY 4x150 SE\",2342,2343,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880096895819661, 48.45859274385174], [7.8800609952909, 48.45838730869723]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873084_AB_w318873086\",\"NAYY 4x150 SE\",2268,2269,0.0239,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894613785457706, 48.45408004623133], [7.894290542007059, 48.45407875964439]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873086_AB_w318873090\",\"NAYY 4x150 SE\",2269,2270,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894290542007059, 48.45407875964439], [7.894021003422776, 48.45406471684528]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873090_AB_w318873097\",\"NAYY 4x150 SE\",2270,2271,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894021003422776, 48.45406471684528], [7.893751750681798, 48.454049142097624]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873091_AB_w318873120\",\"NAYY 4x150 SE\",1684,1685,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888521799454715, 48.45806812335322], [7.8888051071604, 48.45808035937117]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873092_AB_w33082863\",\"NAYY 4x150 SE\",2347,2348,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879962787519328, 48.4578698850379], [7.879947026239888, 48.45778963803008]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873093_AB_w318873122\",\"NAYY 4x150 SE\",3065,1875,0.0115,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886734435664583, 48.45872371033293], [7.8865875811005415, 48.458689516335355]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873094_AB_w318873079\",\"NAYY 4x150 SE\",1807,1808,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887008903137754, 48.45799365413328], [7.886994128916014, 48.45794097133961]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873095_AB_w318873089\",\"NAYY 4x150 SE\",1999,2000,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880355890548734, 48.45739102305875], [7.880591534746325, 48.45735063189923]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873096_AB_w318873099\",\"NAYY 4x150 SE\",2271,2273,0.025,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893751750681798, 48.454049142097624], [7.8934185973293784, 48.45401138272389]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873102_AB_w318873110\",\"NAYY 4x150 SE\",2078,2079,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887974561429994, 48.45851705953605], [7.887992912054295, 48.4584832253294]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873103_AB_w414634009\",\"NAYY 4x150 SE\",1811,1812,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889983641679932, 48.458477240764246], [7.89020362219593, 48.458610383822915]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873104_AB_w504586414\",\"NAYY 4x150 SE\",2408,2409,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895138207023322, 48.45341636191166], [7.895223283113078, 48.45348624153105]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873107_AB_w33105600\",\"NAYY 4x150 SE\",1868,1869,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887519076194282, 48.45890639855592], [7.887429754316065, 48.45888560211096]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873110_AB_w318873109\",\"NAYY 4x150 SE\",2079,2080,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887992912054295, 48.4584832253294], [7.88802961322858, 48.458415556906175]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873112_AB_w318873081\",\"NAYY 4x150 SE\",1889,1890,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881605384307066, 48.45855287416429], [7.88137918928993, 48.45857995165659]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873113_AB_w437570192\",\"NAYY 4x150 SE\",1872,1873,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887072467543183, 48.45880241564262], [7.886868304204681, 48.4587548800232]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873114_AB_w437570189\",\"NAYY 4x150 SE\",2076,2077,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887891983314807, 48.458669313424934], [7.887919509408841, 48.458618562136046]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873115_AB_w33082793\",\"NAYY 4x150 SE\",1891,1892,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8809417139993165, 48.45863787576421], [7.880849278219023, 48.458651368951735]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873116_AB_w318872974\",\"NAYY 4x150 SE\",2074,2075,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88780022926608, 48.458838484334116], [7.887832343253473, 48.45877927452526]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873117_AB_w318873015\",\"NAYY 4x150 SE\",1524,1525,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8861831496495105, 48.45750596287561], [7.886237674883727, 48.45735746148694]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873118_AB_w318872818\",\"NAYY 4x150 SE\",1920,1921,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888512975835974, 48.4591489673938], [7.888572534530041, 48.45905833310201]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873120_AB_w414634012\",\"NAYY 4x150 SE\",1685,1686,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8888051071604, 48.45808035937117], [7.888859003457839, 48.45808103294911]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873121_AB_w33082866\",\"NAYY 4x150 SE\",2345,2346,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879996061487648, 48.4580392953784], [7.879980300107709, 48.45795904837664]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873122_AB_w318873131\",\"NAYY 4x150 SE\",1875,1876,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8865875811005415, 48.458689516335355], [7.886357900552716, 48.45863603369729]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873123_AB_w318873124\",\"NAYY 4x150 SE\",2288,2289,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887712355553173, 48.45899902406712], [7.8876319605195295, 48.4591422325219]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873126_AB_w33105582\",\"NAYY 4x150 SE\",1651,1652,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8854679975056134, 48.45939410328734], [7.885493196857648, 48.45934282004814]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873127_AB_w318873139\",\"NAYY 4x150 SE\",1877,1878,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886166500470189, 48.45859146448448], [7.886077180547983, 48.45857066541025]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873128_AB_w318873137\",\"NAYY 4x150 SE\",1922,1923,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88860502100005, 48.45900889620135], [7.888713308773184, 48.458844106459736]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873129_AB_w318873125\",\"NAYY 4x150 SE\",1687,1688,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88923487929118, 48.458051218886006], [7.88928857580454, 48.458046959633535]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873130_AB_w318873121\",\"NAYY 4x150 SE\",2344,2345,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880031086946279, 48.45821762203868], [7.879996061487648, 48.4580392953784]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873131_AB_w318873127\",\"NAYY 4x150 SE\",1876,1877,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886357900552716, 48.45863603369729], [7.886166500470189, 48.45859146448448]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873132_AB_w318873073\",\"NAYY 4x150 SE\",1534,1535,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881080973980803, 48.45817691978489], [7.881098983153118, 48.45828415805204]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873134_AB_w318873140\",\"NAYY 4x150 SE\",2214,2215,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880582341004587, 48.456633152715405], [7.880374138294165, 48.45667215405878]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873138_AB_w318873130\",\"NAYY 4x150 SE\",2343,2344,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8800609952909, 48.45838730869723], [7.880031086946279, 48.45821762203868]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873139_AB_w318873068\",\"NAYY 4x150 SE\",1878,1879,0.0222,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886077180547983, 48.45857066541025], [7.885786649106065, 48.45851953579749]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873140_AB_w488966650\",\"NAYY 4x150 SE\",2215,2216,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880374138294165, 48.45667215405878], [7.880270036821581, 48.45669165458827]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873142_AB_w318872831\",\"NAYY 4x150 SE\",2263,2264,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895404058927039, 48.45401194680592], [7.8953375755529365, 48.45402005275818]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082792_AB_w90376104\",\"NAYY 4x150 SE\",2388,2389,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88322554064752, 48.45884195456825], [7.883195971148828, 48.45868129608872]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082793_AB_w318873065\",\"NAYY 4x150 SE\",1892,1893,0.033,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880849278219023, 48.458651368951735], [7.880413508896894, 48.45871497868703]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082798_AB_w33082813\",\"NAYY 4x150 SE\",1540,1541,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881262238956254, 48.459239881425205], [7.881335716564555, 48.459336084999165]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082803_AB_w33082795\",\"NAYY 4x150 SE\",1537,1538,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881186145841968, 48.45880246755052], [7.881226812369458, 48.45904374280995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082809_AB_w33082798\",\"NAYY 4x150 SE\",1538,1540,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881226812369458, 48.45904374280995], [7.881262238956254, 48.459239881425205]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082812_AB_w33082811\",\"NAYY 4x150 SE\",1526,1527,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882384587438487, 48.45925737171063], [7.882344124204992, 48.459052311963944]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082816_AB_w33082815\",\"NAYY 4x150 SE\",1859,1861,0.0201,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879327600134179, 48.457838796171494], [7.879295924469726, 48.457659149123465]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082818_AB_w33082816\",\"NAYY 4x150 SE\",1858,1859,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879366082116277, 48.458034959468336], [7.879327600134179, 48.457838796171494]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082830_AB_w33082829\",\"NAYY 4x150 SE\",2352,2353,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879844331475211, 48.45727258960136], [7.879817309587127, 48.45713891099873]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082831_AB_w318873098\",\"NAYY 4x150 SE\",2350,2352,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879873154972201, 48.457415180101634], [7.879844331475211, 48.45727258960136]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082834_AB_w33082833\",\"NAYY 4x150 SE\",1865,1867,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879229647278191, 48.457339471338514], [7.879203410218128, 48.4572057235965]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082835_AB_w33082823\",\"NAYY 4x150 SE\",1863,1865,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8792593827722905, 48.457491052103116], [7.879229647278191, 48.457339471338514]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082836_AB_w33082821\",\"NAYY 4x150 SE\",1861,1863,0.0189,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879295924469726, 48.457659149123465], [7.8792593827722905, 48.457491052103116]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082839_AB_w421187177\",\"NAYY 4x150 SE\",2219,2221,0.034,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878904279143218, 48.45691206160522], [7.87845494057072, 48.45697643768721]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082840_AB_w318872774\",\"NAYY 4x150 SE\",1853,1854,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878370749934555, 48.457376521181494], [7.878334262889723, 48.457234709308764]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082845_AB_w33082857\",\"NAYY 4x150 SE\",1848,1849,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878518980576492, 48.457952631775925], [7.878505297612036, 48.45789945234569]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082848_AB_w435394267\",\"NAYY 4x150 SE\",2172,2173,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877977114596343, 48.457304135389855], [7.878010823746989, 48.45728913540386]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082853_AB_w33082840\",\"NAYY 4x150 SE\",1852,1853,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878418639479354, 48.457562649243954], [7.878370749934555, 48.457376521181494]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082857_AB_w33082843\",\"NAYY 4x150 SE\",1849,2887,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878505297612036, 48.45789945234569], [7.878461968407049, 48.457731050804306]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082859_AB_w33082870\",\"NAYY 4x150 SE\",1845,1846,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8785828347761635, 48.4582008024251], [7.8785623101462114, 48.458121033292365]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082862_AB_w33082831\",\"NAYY 4x150 SE\",2349,2350,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879906747630593, 48.45758456233023], [7.879873154972201, 48.457415180101634]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082863_AB_w33082862\",\"NAYY 4x150 SE\",2348,2349,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879947026239888, 48.45778963803008], [7.879906747630593, 48.45758456233023]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082866_AB_w318873092\",\"NAYY 4x150 SE\",2346,2347,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879980300107709, 48.45795904837664], [7.879962787519328, 48.4578698850379]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082867_AB_w318872924\",\"NAYY 4x150 SE\",1856,1857,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879778710866817, 48.458251596063334], [7.879644663313948, 48.45826327591113]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082870_AB_w33082871\",\"NAYY 4x150 SE\",1846,1847,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8785623101462114, 48.458121033292365], [7.878553188108549, 48.45808558034315]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082871_AB_w33082845\",\"NAYY 4x150 SE\",1847,1848,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878553188108549, 48.45808558034315], [7.878518980576492, 48.457952631775925]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082879_AB_w33082806\",\"NAYY 4x150 SE\",2340,2341,0.03,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880201029492611, 48.45917309615713], [7.880151562144068, 48.45890535986055]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082886_AB_w33105472\",\"NAYY 4x150 SE\",2055,2056,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881055533809401, 48.45981961834527], [7.881163133688833, 48.459812322228075]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082889_AB_w33105474\",\"NAYY 4x150 SE\",2057,2058,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881351433407792, 48.459799553780286], [7.881539733037557, 48.45978678502363]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082893_AB_w33105476\",\"NAYY 4x150 SE\",2059,2060,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881715412208702, 48.45978631962848], [7.881891166222487, 48.45978688159949]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098932_AB_w33098934\",\"NAYY 4x150 SE\",2162,2163,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874166017893062, 48.45811372829222], [7.874243592047989, 48.458097960861465]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098934_AB_w435394901\",\"NAYY 4x150 SE\",2163,2164,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874243592047989, 48.458097960861465], [7.874502172223298, 48.45804540237816]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098935_AB_w368882791\",\"NAYY 4x150 SE\",1729,1730,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875691291755763, 48.459118428094555], [7.875667319328129, 48.459066885409904]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098936_AB_ne_489\",\"NAYY 4x150 SE\",1732,1733,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875563439359849, 48.45884353371761], [7.8754715462886375, 48.45864595329501]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098937_AB_w33098933\",\"NAYY 4x150 SE\",1733,1734,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8754715462886375, 48.45864595329501], [7.875455564956611, 48.45861159147481]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098940_AB_w33098942\",\"NAYY 4x150 SE\",1725,1726,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875879726839266, 48.45954081774729], [7.875864767297455, 48.45950625296382]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098942_AB_w368882788\",\"NAYY 4x150 SE\",1726,1727,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875864767297455, 48.45950625296382], [7.875849807775707, 48.45947168817844]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098944_AB_ne_513\",\"NAYY 4x150 SE\",1724,2750,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875954524847216, 48.459713641634444], [7.875932085392537, 48.45966179447353]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098946_AB_w368882784\",\"NAYY 4x150 SE\",1722,1723,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876029323353714, 48.45988646547179], [7.876018103545984, 48.45986054189938]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098947_AB_w33098953\",\"NAYY 4x150 SE\",1820,1821,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8754580451050735, 48.46057178681336], [7.875666596879039, 48.46048837241581]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098948_AB_w33098954\",\"NAYY 4x150 SE\",1822,1823,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875770872511214, 48.46044666507285], [7.875979423266203, 48.46036325009868]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098950_AB_w33098964\",\"NAYY 4x150 SE\",2039,2040,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8766805892442955, 48.46088641805244], [7.87695935895715, 48.460817435833086]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098951_AB_w33098966\",\"NAYY 4x150 SE\",2035,2036,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876072438153692, 48.46103706053604], [7.876275155578464, 48.46098684673547]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098952_AB_w33098965\",\"NAYY 4x150 SE\",2037,2038,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876363844327807, 48.46096487808433], [7.876604570552225, 48.46090524854038]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098953_AB_w33098948\",\"NAYY 4x150 SE\",1821,1822,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875666596879039, 48.46048837241581], [7.875770872511214, 48.46044666507285]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098955_AB_w450863756\",\"NAYY 4x150 SE\",1825,1826,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877084446613264, 48.4599283167785], [7.877199767113902, 48.459881383148605]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098956_AB_w33098979\",\"NAYY 4x150 SE\",2356,2357,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877562594786831, 48.460165520823786], [7.877537273678696, 48.46012383370675]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098957_AB_w33098981\",\"NAYY 4x150 SE\",2354,2355,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877674008149578, 48.46034894407255], [7.8776436226083035, 48.46029891956087]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098963_AB_w33098958\",\"NAYY 4x150 SE\",2042,2043,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877264433740728, 48.46074392560493], [7.87759493044237, 48.4606642886031]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098964_AB_w266591899\",\"NAYY 4x150 SE\",3120,2041,0.0133,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877044328830908, 48.46079696176017], [7.877213588003872, 48.46075617736629]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098965_AB_w33098950\",\"NAYY 4x150 SE\",2038,2039,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876604570552225, 48.46090524854038], [7.8766805892442955, 48.46088641805244]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098966_AB_w33098952\",\"NAYY 4x150 SE\",2036,2037,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876275155578464, 48.46098684673547], [7.876363844327807, 48.46096487808433]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098970_AB_w33098985\",\"NAYY 4x150 SE\",1553,1554,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877764907724755, 48.46132601666052], [7.877899057673162, 48.46128331737141]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098978_AB_w33098983\",\"NAYY 4x150 SE\",1840,1841,0.025,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878294347513912, 48.459902314432256], [7.878380711566169, 48.460119654174115]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098979_AB_w33098972\",\"NAYY 4x150 SE\",2357,2358,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877537273678696, 48.46012383370675], [7.877420797109018, 48.4599320728971]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098981_AB_w33098956\",\"NAYY 4x150 SE\",2355,2356,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8776436226083035, 48.46029891956087], [7.877562594786831, 48.460165520823786]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098984_AB_w266591898\",\"NAYY 4x150 SE\",2044,2045,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878029087885558, 48.460540580049205], [7.878113490818522, 48.46051210686857]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098986_AB_w33098967\",\"NAYY 4x150 SE\",1548,1549,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876995888783532, 48.46156958438196], [7.877093640170757, 48.46153879203725]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098989_AB_w33099029\",\"NAYY 4x150 SE\",2049,2051,0.025,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87904754767936, 48.460206471673914], [7.87935248081916, 48.46010958606939]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098995_AB_w33099027\",\"NAYY 4x150 SE\",2051,2052,0.025,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87935248081916, 48.46010958606939], [7.879669972930772, 48.46003248291633]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098997_AB_w33099001\",\"NAYY 4x150 SE\",2328,2330,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879696096877102, 48.45969973239211], [7.879429119996295, 48.459763977000605]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098999_AB_w33099017\",\"NAYY 4x150 SE\",2327,2328,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87998849936491, 48.45962936853204], [7.879696096877102, 48.45969973239211]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33099001_AB_w33099015\",\"NAYY 4x150 SE\",2330,2331,0.033,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879429119996295, 48.459763977000605], [7.879025823428888, 48.459890750200636]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33099004_AB_w33105470\",\"NAYY 4x150 SE\",1618,1619,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88043571864602, 48.46044751137825], [7.880431718893241, 48.46042066658351]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33099005_AB_w33105527\",\"NAYY 4x150 SE\",1564,1565,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8799385869281995, 48.46070553378749], [7.880138375154023, 48.46065037257927]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33099006_AB_w33105529\",\"NAYY 4x150 SE\",1562,1563,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879601443326507, 48.460798617531125], [7.879701337854084, 48.460771037266746]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33099009_AB_w33105528\",\"NAYY 4x150 SE\",1560,1561,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879326732823905, 48.46087446280595], [7.879526522360595, 48.460819302671794]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33099013_AB_w33098962\",\"NAYY 4x150 SE\",1743,1744,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878102364197201, 48.46097585171306], [7.8779774664837205, 48.460806270515505]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33099019_AB_w318873013\",\"NAYY 4x150 SE\",1830,1831,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8792766233790195, 48.459055877516775], [7.879503654578795, 48.45897595455201]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33099022_AB_w33098990\",\"NAYY 4x150 SE\",2332,2333,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8786048720680935, 48.46003427338788], [7.878569207938875, 48.460047120888795]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33099024_AB_w33099016\",\"NAYY 4x150 SE\",2368,2369,0.0168,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879251200157568, 48.45952061108553], [7.87916489096271, 48.45966058195832]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33099025_AB_w33098989\",\"NAYY 4x150 SE\",2048,2049,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878986649199694, 48.46022598775813], [7.87904754767936, 48.460206471673914]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33099026_AB_w33105469\",\"NAYY 4x150 SE\",1620,1621,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880393054821152, 48.46016116688924], [7.8803743895401785, 48.460035891167045]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33099031_AB_w33099033\",\"NAYY 4x150 SE\",2046,2047,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878366699055394, 48.46042668694989], [7.878682156107733, 48.460323567689365]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33099033_AB_w33099025\",\"NAYY 4x150 SE\",2047,2048,0.025,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878682156107733, 48.460323567689365], [7.878986649199694, 48.46022598775813]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105466_AB_w33105632\",\"NAYY 4x150 SE\",1979,1980,0.0279,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881433024923793, 48.4611423794219], [7.881809297586068, 48.46112264488758]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105470_AB_w33099026\",\"NAYY 4x150 SE\",1619,1620,0.029,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880431718893241, 48.46042066658351], [7.880393054821152, 48.46016116688924]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105471_AB_w33105473\",\"NAYY 4x150 SE\",1566,1567,0.025,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880958965704016, 48.46051546071411], [7.8812937277645885, 48.460485441034415]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105472_AB_w33082889\",\"NAYY 4x150 SE\",2056,2057,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881163133688833, 48.459812322228075], [7.881351433407792, 48.459799553780286]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105473_AB_w33105475\",\"NAYY 4x150 SE\",1567,1568,0.031,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8812937277645885, 48.460485441034415], [7.881712741746868, 48.46049160102842]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105474_AB_w33082893\",\"NAYY 4x150 SE\",2058,2059,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881539733037557, 48.45978678502363], [7.881715412208702, 48.45978631962848]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105475_AB_w33105652\",\"NAYY 4x150 SE\",1568,1569,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881712741746868, 48.46049160102842], [7.881807357825152, 48.46049299178379]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105476_AB_ne_63\",\"NAYY 4x150 SE\",2060,2490,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881891166222487, 48.45978688159949], [7.882026310999165, 48.45978767276309]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105477_AB_w33105478\",\"NAYY 4x150 SE\",3280,2062,0.0194,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882328757549039, 48.459819521493436], [7.88257166013949, 48.45985365333414]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105478_AB_w33105479\",\"NAYY 4x150 SE\",2062,2063,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88257166013949, 48.45985365333414], [7.882931746529703, 48.45989348496661]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105479_AB_w33105484\",\"NAYY 4x150 SE\",2063,2064,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882931746529703, 48.45989348496661], [7.883225150685618, 48.45992593954062]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105480_AB_w33105646\",\"NAYY 4x150 SE\",1573,1574,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88261056533402, 48.46056491807564], [7.882742926151407, 48.460583246413904]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105481_AB_w33105485\",\"NAYY 4x150 SE\",1575,1576,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882928231460187, 48.460608905832764], [7.883272370399406, 48.46065655825093]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105482_AB_w33105492\",\"NAYY 4x150 SE\",1986,1987,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884311280251073, 48.460489477149885], [7.884455312192608, 48.460327049523535]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105483_AB_w33105648\",\"NAYY 4x150 SE\",1570,1571,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882035808151585, 48.46050890149611], [7.882210323559568, 48.46052278042108]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105484_AB_w266591890\",\"NAYY 4x150 SE\",2064,2065,0.034,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883225150685618, 48.45992593954062], [7.883678594232697, 48.45997609514337]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105485_AB_w33105643\",\"NAYY 4x150 SE\",1576,1577,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883272370399406, 48.46065655825093], [7.883391495571032, 48.46067305308011]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105486_AB_w33082886\",\"NAYY 4x150 SE\",2054,2055,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88086723395028, 48.45983238630765], [7.881055533809401, 48.45981961834527]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105488_AB_w33105644\",\"NAYY 4x150 SE\",1578,1579,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883656218458022, 48.46070970781633], [7.883695926924914, 48.460715205974445]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105489_AB_w33105482\",\"NAYY 4x150 SE\",1985,1986,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884287904119107, 48.46057804385579], [7.884311280251073, 48.460489477149885]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105491_AB_w33105489\",\"NAYY 4x150 SE\",1984,1985,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884276216021653, 48.460622327206266], [7.884287904119107, 48.46057804385579]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105496_AB_w33105494\",\"NAYY 4x150 SE\",1551,1553,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877557584638545, 48.46139200615934], [7.877764907724755, 48.46132601666052]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105499_AB_w33105503\",\"NAYY 4x150 SE\",1957,1959,0.0213,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8778326190139465, 48.462110702535846], [7.8775449937634825, 48.462097687124725]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105500_AB_w33105501\",\"NAYY 4x150 SE\",1959,1960,0.0103,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8775449937634825, 48.462097687124725], [7.877479654330092, 48.46201595150688]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105501_AB_w33105498\",\"NAYY 4x150 SE\",1960,1962,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877479654330092, 48.46201595150688], [7.877431386368462, 48.46178440308488]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105502_AB_w33098986\",\"NAYY 4x150 SE\",1547,1548,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87682482357383, 48.46162347078287], [7.876995888783532, 48.46156958438196]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105504_AB_w33105514\",\"NAYY 4x150 SE\",1953,1954,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878162050793965, 48.46257915973253], [7.8781248569244235, 48.46238288645518]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105506_AB_w33105513\",\"NAYY 4x150 SE\",1944,1945,0.0195,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878199822568417, 48.462751813980795], [7.878451421926807, 48.462698167092306]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105507_AB_w33105506\",\"NAYY 4x150 SE\",1943,1944,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8782719375794645, 48.46295299395822], [7.878199822568417, 48.462751813980795]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105508_AB_w33105507\",\"NAYY 4x150 SE\",1942,1943,0.0126,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878389337204669, 48.4630351633939], [7.8782719375794645, 48.46295299395822]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105509_AB_w33105510\",\"NAYY 4x150 SE\",1940,1941,0.0167,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8786535948347485, 48.46312132812884], [7.878470444949582, 48.46303410656149]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105510_AB_w33105508\",\"NAYY 4x150 SE\",1941,1942,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878470444949582, 48.46303410656149], [7.878389337204669, 48.4630351633939]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105511_AB_w33105512\",\"NAYY 4x150 SE\",1946,1947,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878813141462777, 48.46266543487821], [7.878853332494832, 48.46266179789512]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105513_AB_ne_520\",\"NAYY 4x150 SE\",1945,2916,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878451421926807, 48.462698167092306], [7.878571995155098, 48.46268725648105]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105515_AB_w33105679\",\"NAYY 4x150 SE\",1740,1741,0.034,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878981761525592, 48.46218121808361], [7.878783418354083, 48.46190541247772]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105517_AB_w33105673\",\"NAYY 4x150 SE\",1737,1738,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879534126267547, 48.46303132306853], [7.8794402217432475, 48.462881999563784]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105518_AB_w33105680\",\"NAYY 4x150 SE\",1966,1967,0.029,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87879933154388, 48.46164694787462], [7.879188822951019, 48.46161700222241]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105520_AB_w33105681\",\"NAYY 4x150 SE\",1968,1969,0.024,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879336560956913, 48.46160564318088], [7.879658898206775, 48.461580859157316]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105521_AB_w33105522\",\"NAYY 4x150 SE\",1558,1559,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878989587010139, 48.46096754473708], [7.879226837895044, 48.46090204274151]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105522_AB_w33099009\",\"NAYY 4x150 SE\",1559,1560,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879226837895044, 48.46090204274151], [7.879326732823905, 48.46087446280595]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105523_AB_w33105524\",\"NAYY 4x150 SE\",1970,1971,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879980827132915, 48.4613953191195], [7.8801681693003385, 48.46137734382459]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105524_AB_w33105682\",\"NAYY 4x150 SE\",1971,1972,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8801681693003385, 48.46137734382459], [7.880208314033912, 48.461373491935866]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105526_AB_w33105468\",\"NAYY 4x150 SE\",1616,1617,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880532873726025, 48.46091048913258], [7.880500136739668, 48.460768272710474]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105528_AB_w33099006\",\"NAYY 4x150 SE\",1561,1562,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879526522360595, 48.460819302671794], [7.879601443326507, 48.460798617531125]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105529_AB_w33099005\",\"NAYY 4x150 SE\",1563,1564,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879701337854084, 48.460771037266746], [7.8799385869281995, 48.46070553378749]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105531_AB_w33105530\",\"NAYY 4x150 SE\",1605,3136,0.0175,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883045998660421, 48.46168794885749], [7.883021189464407, 48.46153161493726]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105534_AB_w33105535\",\"NAYY 4x150 SE\",1598,1599,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884167733470345, 48.46181323898564], [7.8841229316828, 48.461581366737015]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105535_AB_w33105687\",\"NAYY 4x150 SE\",1599,1600,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8841229316828, 48.461581366737015], [7.884097002763784, 48.4614385304214]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105538_AB_w33105641\",\"NAYY 4x150 SE\",1608,1609,0.0182,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883472521926964, 48.4612496445137], [7.883717977615272, 48.46123323454199]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105539_AB_w33105531\",\"NAYY 4x150 SE\",1604,1605,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883083590582882, 48.461838756057894], [7.883045998660421, 48.46168794885749]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105540_AB_w33105537\",\"NAYY 4x150 SE\",1903,1905,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883601848244184, 48.4621763202767], [7.883951682672674, 48.46215339439677]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105541_AB_w33105534\",\"NAYY 4x150 SE\",1597,1598,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884197081360329, 48.461946700687605], [7.884167733470345, 48.46181323898564]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105542_AB_w33105545\",\"NAYY 4x150 SE\",1906,1907,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884639665231791, 48.46209522240785], [7.884733293452563, 48.4620860331855]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105543_AB_w33105544\",\"NAYY 4x150 SE\",1908,1909,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884920549796554, 48.462067654511344], [7.885014658668779, 48.46206154933471]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105544_AB_ne_15\",\"NAYY 4x150 SE\",1909,2895,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885014658668779, 48.46206154933471], [7.885203601428297, 48.46205399042579]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105545_AB_w33105543\",\"NAYY 4x150 SE\",1907,1908,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884733293452563, 48.4620860331855], [7.884920549796554, 48.462067654511344]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105546_AB_w33105657\",\"NAYY 4x150 SE\",1595,1596,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884271581135338, 48.46237531302154], [7.8842604722050975, 48.46229472210697]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105547_AB_w33105654\",\"NAYY 4x150 SE\",1593,1594,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88431478284413, 48.46268872211542], [7.884290096092299, 48.462509631208235]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105548_AB_w33105549\",\"NAYY 4x150 SE\",1591,1592,0.0138,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884858732943742, 48.462839714337996], [7.885039475242255, 48.46286895256266]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105558_AB_ne_17\",\"NAYY 4x150 SE\",2109,2514,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887079108930814, 48.46115327500647], [7.887214063485438, 48.46121316801147]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105564_AB_ne_46\",\"NAYY 4x150 SE\",2334,2745,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888691618146936, 48.46020955242039], [7.888733171812259, 48.460133488895565]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105565_AB_w33105560\",\"NAYY 4x150 SE\",2364,2365,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888451658081723, 48.460648759614095], [7.888534785834833, 48.460496637358254]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105567_AB_w33105572\",\"NAYY 4x150 SE\",2070,2071,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885483053922182, 48.46020964287935], [7.885826924436033, 48.460258136896535]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105568_AB_w266591897\",\"NAYY 4x150 SE\",2068,2069,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885099506834282, 48.460155552191814], [7.885403699283734, 48.46019845180702]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105569_AB_w33105571\",\"NAYY 4x150 SE\",1581,1582,0.025,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885114592129291, 48.4609032792513], [7.88544653570973, 48.460945645101745]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105570_AB_w33105569\",\"NAYY 4x150 SE\",1580,1581,0.024,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884795926826798, 48.46086260713765], [7.885114592129291, 48.4609032792513]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105571_AB_ne_8\",\"NAYY 4x150 SE\",1582,2918,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88544653570973, 48.460945645101745], [7.885791757636425, 48.4609897045747]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105572_AB_w33105593\",\"NAYY 4x150 SE\",2071,2072,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885826924436033, 48.460258136896535], [7.886170600708458, 48.46030723659011]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105575_AB_w33105574\",\"NAYY 4x150 SE\",2441,2442,0.032,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886582076584799, 48.46089105265352], [7.886681663769601, 48.46061103231635]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105577_AB_ne_20\",\"NAYY 4x150 SE\",1649,2548,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885325200203225, 48.45968470818928], [7.885388199217305, 48.45955650016946]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105578_AB_ne_19\",\"NAYY 4x150 SE\",1648,2547,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885237001042225, 48.45986419935032], [7.885262200866972, 48.459812916169376]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105579_AB_w33105568\",\"NAYY 4x150 SE\",2067,2068,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884887891510708, 48.460125719474], [7.885099506834282, 48.460155552191814]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105580_AB_w318873126\",\"NAYY 4x150 SE\",1650,1651,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885400798981415, 48.45953085856068], [7.8854679975056134, 48.45939410328734]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105582_AB_w318873133\",\"NAYY 4x150 SE\",1652,1653,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885493196857648, 48.45934282004814], [7.885606593303771, 48.459112045393205]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105583_AB_w33105588\",\"NAYY 4x150 SE\",1644,1645,0.029,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884595558757648, 48.45946424057895], [7.884713101543432, 48.45921546471389]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105584_AB_w33105583\",\"NAYY 4x150 SE\",1643,1644,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884501271115768, 48.45966132027704], [7.884595558757648, 48.45946424057895]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105585_AB_w33105584\",\"NAYY 4x150 SE\",1642,1643,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8843891494271015, 48.45989237050616], [7.884501271115768, 48.45966132027704]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105587_AB_w318873144\",\"NAYY 4x150 SE\",1646,1647,0.0239,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884830643161457, 48.45896668870945], [7.884896797353173, 48.45875610669452]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105588_AB_w33105587\",\"NAYY 4x150 SE\",1645,1646,0.029,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884713101543432, 48.45921546471389], [7.884830643161457, 48.45896668870945]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105589_AB_w33105597\",\"NAYY 4x150 SE\",1658,1659,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886261974742345, 48.45947817814475], [7.886290885294099, 48.45941824242844]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105591_AB_w33105590\",\"NAYY 4x150 SE\",1655,1657,0.024,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886100900401941, 48.459812105553596], [7.8862000233271345, 48.459606611794364]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105592_AB_w33105591\",\"NAYY 4x150 SE\",1654,1655,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886038948160926, 48.45994053910299], [7.886100900401941, 48.459812105553596]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105593_AB_w33105573\",\"NAYY 4x150 SE\",2072,2073,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886170600708458, 48.46030723659011], [7.88624990213573, 48.46031859384479]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105594_AB_w33105596\",\"NAYY 4x150 SE\",1660,1661,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886340446079113, 48.45931549546651], [7.886377616534484, 48.459238435228976]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105597_AB_w33105594\",\"NAYY 4x150 SE\",1659,1660,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886290885294099, 48.45941824242844], [7.886340446079113, 48.45931549546651]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105599_AB_w33105589\",\"NAYY 4x150 SE\",1657,1658,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8862000233271345, 48.459606611794364], [7.886261974742345, 48.45947817814475]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105600_AB_w318873045\",\"NAYY 4x150 SE\",1869,1870,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887429754316065, 48.45888560211096], [7.887302151761231, 48.45885589278447]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105602_AB_w540665549\",\"NAYY 4x150 SE\",2138,2139,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883070261540066, 48.4576280150541], [7.883085215828861, 48.457671861504714]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105604_AB_ne_88\",\"NAYY 4x150 SE\",2003,2957,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883916081350425, 48.45771903766244], [7.883970038317056, 48.457716646426675]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105605_AB_ne_89\",\"NAYY 4x150 SE\",2004,2958,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884212844609416, 48.457705885552286], [7.884374715418938, 48.4576987113509]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105606_AB_ne_90\",\"NAYY 4x150 SE\",2005,2954,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88446914003842, 48.45769452629485], [7.88471224791539, 48.45770140908106]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105607_AB_w33105608\",\"NAYY 4x150 SE\",2006,2007,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884820297427359, 48.457704558132924], [7.885103927468594, 48.45771282391205]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105608_AB_w318872858\",\"NAYY 4x150 SE\",2007,2008,0.024,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885103927468594, 48.45771282391205], [7.885428076214575, 48.45772226966145]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105613_AB_w33105615\",\"NAYY 4x150 SE\",1881,1882,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885087918527493, 48.45838792979222], [7.884836153776822, 48.45835503116048]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105615_AB_w33105618\",\"NAYY 4x150 SE\",1882,1883,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884836153776822, 48.45835503116048], [7.8845945676642994, 48.45833925635358]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105616_AB_w33105617\",\"NAYY 4x150 SE\",1884,1885,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884324188876541, 48.458337913018646], [7.884026772332401, 48.45833642628299]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105617_AB_w33105612\",\"NAYY 4x150 SE\",1885,1886,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884026772332401, 48.45833642628299], [7.8837297716733215, 48.45834640317108]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105618_AB_w33105616\",\"NAYY 4x150 SE\",1883,1884,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8845945676642994, 48.45833925635358], [7.884324188876541, 48.458337913018646]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105619_AB_ne_128\",\"NAYY 4x150 SE\",1511,2466,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884602135553121, 48.45708454923603], [7.884642677745621, 48.45708527694965]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105620_AB_ne_522\",\"NAYY 4x150 SE\",1510,2464,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884237359206208, 48.45707989397628], [7.884345368366711, 48.457079940051834]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105621_AB_ne_123\",\"NAYY 4x150 SE\",1509,2476,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88390113807251, 48.4571026704646], [7.884129742178111, 48.45708703928651]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105622_AB_w33105621\",\"NAYY 4x150 SE\",1508,1509,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883713816587902, 48.457120669081284], [7.88390113807251, 48.4571026704646]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105623_AB_w33105624\",\"NAYY 4x150 SE\",2143,2144,0.033,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880930021876665, 48.461572889136015], [7.881373473402994, 48.46154020947133]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105625_AB_w33105683\",\"NAYY 4x150 SE\",1614,1615,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880722464055065, 48.46187310899156], [7.880687582223598, 48.46166759614045]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105627_AB_w33105663\",\"NAYY 4x150 SE\",1895,1896,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881530081758854, 48.46231230817401], [7.881744354834186, 48.462292535008956]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105628_AB_w33105650\",\"NAYY 4x150 SE\",2405,2406,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8821587646878735, 48.461090177918926], [7.882238762378869, 48.46108123335088]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105630_AB_w33105639\",\"NAYY 4x150 SE\",1975,1977,0.031,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88224269340029, 48.461615858880926], [7.882656272160935, 48.46157065848785]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105631_AB_w33105645\",\"NAYY 4x150 SE\",2423,2424,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882780481837192, 48.46105557105097], [7.8829156631772, 48.46105707896122]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105632_AB_w33105649\",\"NAYY 4x150 SE\",1980,1981,0.0089,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881809297586068, 48.46112264488758], [7.8819064682793485, 48.461075679422144]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105635_AB_w33105633\",\"NAYY 4x150 SE\",2449,2450,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8815551954929095, 48.46194774285449], [7.881382363529439, 48.46196900399383]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105637_AB_w33105661\",\"NAYY 4x150 SE\",1897,1898,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882107457548963, 48.462268047373605], [7.882228665436931, 48.46226090135433]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105641_AB_w33105536\",\"NAYY 4x150 SE\",1609,1610,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883717977615272, 48.46123323454199], [7.88378518077068, 48.46122836744052]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105642_AB_w33105538\",\"NAYY 4x150 SE\",1607,1608,0.0038,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883421544413763, 48.46125135968825], [7.883472521926964, 48.4612496445137]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105643_AB_w33105488\",\"NAYY 4x150 SE\",1577,1578,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883391495571032, 48.46067305308011], [7.883656218458022, 48.46070970781633]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105646_AB_w33105481\",\"NAYY 4x150 SE\",1574,1575,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882742926151407, 48.460583246413904], [7.882928231460187, 48.460608905832764]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105647_AB_w33105631\",\"NAYY 4x150 SE\",2422,2423,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882739927437306, 48.46105511864697], [7.882780481837192, 48.46105557105097]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105648_AB_w266591892\",\"NAYY 4x150 SE\",1571,1572,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882210323559568, 48.46052278042108], [7.882384839067235, 48.46053665908196]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105652_AB_w33105483\",\"NAYY 4x150 SE\",1569,1570,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881807357825152, 48.46049299178379], [7.882035808151585, 48.46050890149611]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105654_AB_w33105546\",\"NAYY 4x150 SE\",1594,1595,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884290096092299, 48.462509631208235], [7.884271581135338, 48.46237531302154]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105656_AB_w33105658\",\"NAYY 4x150 SE\",1902,1903,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883332744635626, 48.462193954843514], [7.883601848244184, 48.4621763202767]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105659_AB_w33105655\",\"NAYY 4x150 SE\",1601,1602,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883122623318769, 48.462726110404844], [7.883101460062799, 48.462573894153785]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105660_AB_w33105627\",\"NAYY 4x150 SE\",1894,1895,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88118188767078, 48.46234443871332], [7.881530081758854, 48.46231230817401]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105663_AB_w33105637\",\"NAYY 4x150 SE\",1896,1897,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881744354834186, 48.462292535008956], [7.882107457548963, 48.462268047373605]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105668_AB_w33105517\",\"NAYY 4x150 SE\",1736,1737,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879586295683055, 48.46311428053819], [7.879534126267547, 48.46303132306853]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105670_AB_w33105674\",\"NAYY 4x150 SE\",1611,1612,0.033,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880952014261378, 48.46295025692393], [7.880884795563081, 48.46265690475696]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105671_AB_w33105675\",\"NAYY 4x150 SE\",1951,1952,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880390608106846, 48.462507053828325], [7.8805508850573265, 48.462490298070804]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105672_AB_w33105671\",\"NAYY 4x150 SE\",1950,1951,0.025,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8800566974665145, 48.462541960936754], [7.880390608106846, 48.462507053828325]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105677_AB_w33105515\",\"NAYY 4x150 SE\",1739,1740,0.025,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879121207536064, 48.46238596323009], [7.878981761525592, 48.46218121808361]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105680_AB_w33105520\",\"NAYY 4x150 SE\",1967,1968,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879188822951019, 48.46161700222241], [7.879336560956913, 48.46160564318088]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105682_AB_w33105525\",\"NAYY 4x150 SE\",1972,1973,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880208314033912, 48.461373491935866], [7.8803822744788965, 48.4613568002556]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w336644725_AB_w336644723\",\"NAYY 4x150 SE\",2244,2245,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8850197541277485, 48.4535763616309], [7.884724774322684, 48.45360068230106]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w336644728_AB_w336644737\",\"NAYY 4x150 SE\",2242,2243,0.0072,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885261498353498, 48.453557942335586], [7.885164614363551, 48.45355614839531]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357214803_AB_w357214823\",\"NAYY 4x150 SE\",2412,2413,0.0155,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874464623780841, 48.45722790855746], [7.874672459116849, 48.45724780552818]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357214805_AB_w357214816\",\"NAYY 4x150 SE\",1763,1764,0.0191,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875617292189308, 48.45714877637239], [7.875842780675566, 48.457065534448596]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357214806_AB_w357214819\",\"NAYY 4x150 SE\",2415,2416,0.0217,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8744974639989875, 48.45667200278655], [7.874788910741434, 48.45665132698581]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357214808_AB_w357214803\",\"NAYY 4x150 SE\",2411,2412,0.033,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874403263653784, 48.45693398967315], [7.874464623780841, 48.45722790855746]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357214812_AB_w357214821\",\"NAYY 4x150 SE\",2592,2259,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87460210906623, 48.456069093414335], [7.874402835803309, 48.45614524316962]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357214813_AB_w357214811\",\"NAYY 4x150 SE\",2420,2421,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875088246090337, 48.45699323136338], [7.875122261723588, 48.45703208408497]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357214815_AB_w357214824\",\"NAYY 4x150 SE\",2417,2418,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874884153373703, 48.45676011482556], [7.874931774841543, 48.456814508716356]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357214816_AB_ne_470\",\"NAYY 4x150 SE\",1764,2849,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875842780675566, 48.457065534448596], [7.875942800519382, 48.45701945283588]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357214817_AB_w357214807\",\"NAYY 4x150 SE\",2223,2224,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874613411512906, 48.45765202135888], [7.874339875138891, 48.4577020454004]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357214818_AB_ne_323\",\"NAYY 4x150 SE\",2414,2809,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874162291578191, 48.45670087478971], [7.874215919288364, 48.45669625584023]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357214819_AB_w357214815\",\"NAYY 4x150 SE\",2416,2417,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874788910741434, 48.45665132698581], [7.874884153373703, 48.45676011482556]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357214820_AB_ne_325\",\"NAYY 4x150 SE\",2257,2592,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874707606436192, 48.45602877869606], [7.87460210906623, 48.456069093414335]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357214821_AB_ne_324\",\"NAYY 4x150 SE\",2259,2593,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874402835803309, 48.45614524316962], [7.874367669871909, 48.45615868132524]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357214822_AB_w357214813\",\"NAYY 4x150 SE\",2419,2420,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874993002591409, 48.45688444369015], [7.875088246090337, 48.45699323136338]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357214824_AB_w357214822\",\"NAYY 4x150 SE\",2418,2419,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874931774841543, 48.456814508716356], [7.874993002591409, 48.45688444369015]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357218592_AB_ne_417\",\"NAYY 4x150 SE\",2797,2772,0.0249,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88583255710833, 48.452725476563224], [7.885783809787022, 48.45250354930336]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357218598_AB_ne_415\",\"NAYY 4x150 SE\",2774,2775,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885685080515787, 48.45228907336055], [7.885607245671018, 48.452164593593515]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357218602_AB_w357218607\",\"NAYY 4x150 SE\",1669,1670,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889061319007295, 48.45202720131065], [7.889075794662773, 48.451983284003376]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357218608_AB_w357218597\",\"NAYY 4x150 SE\",2777,2778,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885355948787797, 48.45181593941741], [7.8851964927005955, 48.45159754962894]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357218609_AB_ne_420\",\"NAYY 4x150 SE\",2773,2774,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8857548215837, 48.452424951167664], [7.885685080515787, 48.45228907336055]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w368882784_AB_w33098944\",\"NAYY 4x150 SE\",1723,1724,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876018103545984, 48.45986054189938], [7.875954524847216, 48.459713641634444]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w368882786_AB_w33098935\",\"NAYY 4x150 SE\",1728,1729,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875763209325137, 48.45927305611817], [7.875691291755763, 48.459118428094555]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w368882787_AB_ne_469\",\"NAYY 4x150 SE\",3021,2528,0.0195,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875259153368428, 48.45789377705273], [7.8755141726086375, 48.45784866731097]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w368882788_AB_w368882786\",\"NAYY 4x150 SE\",1727,1728,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875849807775707, 48.45947168817844], [7.875763209325137, 48.45927305611817]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w368882789_AB_w450863749\",\"NAYY 4x150 SE\",2359,2360,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877144383198687, 48.45959345587532], [7.877057014996176, 48.45943287670732]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w368882790_AB_w33098936\",\"NAYY 4x150 SE\",1731,1732,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8755794208350505, 48.45887789552267], [7.875563439359849, 48.45884353371761]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w368882791_AB_w368882790\",\"NAYY 4x150 SE\",1730,1731,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875667319328129, 48.459066885409904], [7.8755794208350505, 48.45887789552267]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w414634003_AB_w414634007\",\"NAYY 4x150 SE\",2447,2448,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891146207965395, 48.45815695424566], [7.891225380217654, 48.45812247286475]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w414634004_AB_w414634008\",\"NAYY 4x150 SE\",2445,2446,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890795586708201, 48.458309656837116], [7.890908690568171, 48.458260398055515]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w414634008_AB_w414634003\",\"NAYY 4x150 SE\",2446,2447,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890908690568171, 48.458260398055515], [7.891146207965395, 48.45815695424566]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w414634009_AB_w414634005\",\"NAYY 4x150 SE\",1812,1814,0.0282,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89020362219593, 48.458610383822915], [7.890487179650739, 48.45878046629971]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w414634011_AB_w318873091\",\"NAYY 4x150 SE\",1683,1684,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888467836098958, 48.458065792604216], [7.888521799454715, 48.45806812335322]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w414634012_AB_w318873129\",\"NAYY 4x150 SE\",1686,1687,0.028,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888859003457839, 48.45808103294911], [7.88923487929118, 48.458051218886006]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w414634015_AB_w414634014\",\"NAYY 4x150 SE\",1817,1818,0.0188,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89123900901623, 48.45751972488518], [7.891381972108114, 48.457659801162976]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421187170_AB_w318872963\",\"NAYY 4x150 SE\",2237,2238,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8769553461523145, 48.455525165752974], [7.876832744881317, 48.45538535352796]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421187171_AB_w421187332\",\"NAYY 4x150 SE\",2235,2236,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877084759330711, 48.45567274518406], [7.877003024604998, 48.45557953713897]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421187172_AB_w421187331\",\"NAYY 4x150 SE\",2233,2234,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8772141732544885, 48.455820324471716], [7.877132438058007, 48.45572711651727]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421187173_AB_w421187333\",\"NAYY 4x150 SE\",2231,2232,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877357210563746, 48.45598343825414], [7.877255040964159, 48.455866928427476]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421187175_AB_w488969673\",\"NAYY 4x150 SE\",2227,2229,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87785379142801, 48.45654025805567], [7.877707559841535, 48.456378401649715]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421187176_AB_w421187535\",\"NAYY 4x150 SE\",2226,2227,0.0206,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877998479199879, 48.45669852900882], [7.87785379142801, 48.45654025805567]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421187177_AB_w421187537\",\"NAYY 4x150 SE\",3176,2222,0.0165,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878263791080753, 48.45700352082563], [7.878048923639968, 48.45704491384233]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421187331_AB_w421187171\",\"NAYY 4x150 SE\",2234,2235,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877132438058007, 48.45572711651727], [7.877084759330711, 48.45567274518406]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421187332_AB_w421187170\",\"NAYY 4x150 SE\",2236,2237,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877003024604998, 48.45557953713897], [7.8769553461523145, 48.455525165752974]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421187333_AB_w421187172\",\"NAYY 4x150 SE\",2232,2233,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877255040964159, 48.455866928427476], [7.8772141732544885, 48.455820324471716]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421187334_AB_w421187173\",\"NAYY 4x150 SE\",2230,2231,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877391267200178, 48.456022274843235], [7.877357210563746, 48.45598343825414]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421187534_AB_w488969672\",\"NAYY 4x150 SE\",3274,1770,0.0172,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877577989256978, 48.45622523208417], [7.8777677364187, 48.456135705007064]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421188558_AB_w421188582\",\"NAYY 4x150 SE\",2158,2159,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875732748016645, 48.456045897440234], [7.875704909266468, 48.45601506180521]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421188561_AB_w421188583\",\"NAYY 4x150 SE\",2156,2157,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875844103352533, 48.456169239913656], [7.87580930475243, 48.45613069540218]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421188564_AB_w421188584\",\"NAYY 4x150 SE\",2154,2155,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875955459224676, 48.45629258228094], [7.875934579957703, 48.4562694555952]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421188567_AB_w421188585\",\"NAYY 4x150 SE\",2152,2153,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8760737754262955, 48.45642363342977], [7.8760320166978035, 48.45637738009682]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421188570_AB_w421188628\",\"NAYY 4x150 SE\",2150,2151,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87617817257759, 48.45653926669686], [7.8761503332911555, 48.456508431168075]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421188574_AB_w421188570\",\"NAYY 4x150 SE\",2149,2150,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876289530058514, 48.456662608745404], [7.87617817257759, 48.45653926669686]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421188580_AB_w421188659\",\"NAYY 4x150 SE\",2145,2147,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876705091005296, 48.45713636927977], [7.876617334163294, 48.45703508862723]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421188582_AB_w421188555\",\"NAYY 4x150 SE\",2159,2160,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875704909266468, 48.45601506180521], [7.87562139321701, 48.45592255486053]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421188583_AB_w421188558\",\"NAYY 4x150 SE\",2157,2158,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87580930475243, 48.45613069540218], [7.875732748016645, 48.456045897440234]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421188584_AB_w421188561\",\"NAYY 4x150 SE\",2155,2156,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875934579957703, 48.4562694555952], [7.875844103352533, 48.456169239913656]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421188585_AB_w421188564\",\"NAYY 4x150 SE\",2153,2154,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8760320166978035, 48.45637738009682], [7.875955459224676, 48.45629258228094]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421188628_AB_w421188567\",\"NAYY 4x150 SE\",2151,2152,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8761503332911555, 48.456508431168075], [7.8760737754262955, 48.45642363342977]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421188658_AB_w421188629\",\"NAYY 4x150 SE\",1766,1767,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87659388242975, 48.456713106142864], [7.87666972246235, 48.456675458827135]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421188659_AB_w421188577\",\"NAYY 4x150 SE\",2147,2148,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876617334163294, 48.45703508862723], [7.8765768311223905, 48.456988343688444]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421569810_AB_w318873042\",\"NAYY 4x150 SE\",1640,1641,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878525594612663, 48.45482118039985], [7.878459291747455, 48.454753324656146]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421569811_AB_w318873052\",\"NAYY 4x150 SE\",1638,1639,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878680301981749, 48.45497951032222], [7.878636099778651, 48.45493427322248]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421569812_AB_w318872830\",\"NAYY 4x150 SE\",1634,1635,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878938149724429, 48.45524339307079], [7.878857111575891, 48.455160458554076]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421570394_AB_w421569813\",\"NAYY 4x150 SE\",1630,1632,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879472662148194, 48.455805822559874], [7.879337050935933, 48.455660726121884]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421570395_AB_w421570417\",\"NAYY 4x150 SE\",1628,1629,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87959399914748, 48.455935645555115], [7.879494074515142, 48.45582873250931]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421570396_AB_w421570418\",\"NAYY 4x150 SE\",1626,1627,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879743886878489, 48.45609601496334], [7.879715336762071, 48.456065468424235]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421570397_AB_w421570419\",\"NAYY 4x150 SE\",3182,2113,0.0161,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879920597167615, 48.45632132279645], [7.880048596854061, 48.45620436351451]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421570398_AB_w450863729\",\"NAYY 4x150 SE\",1636,1637,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878805541981712, 48.455107682014116], [7.8787760736900205, 48.45507752398106]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421570399_AB_w488966643\",\"NAYY 4x150 SE\",1782,1784,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879714536826054, 48.4551961752528], [7.879794783872814, 48.4551628163035]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421570402_AB_w421569812\",\"NAYY 4x150 SE\",1633,1634,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879026555276804, 48.45533386702502], [7.878938149724429, 48.45524339307079]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421570403_AB_w488969668\",\"NAYY 4x150 SE\",1778,1779,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879433489222304, 48.45532100604044], [7.879512008177426, 48.45528587450393]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421570417_AB_w421570416\",\"NAYY 4x150 SE\",1629,1630,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879494074515142, 48.45582873250931], [7.879472662148194, 48.455805822559874]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421570418_AB_w421570395\",\"NAYY 4x150 SE\",1627,1628,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879715336762071, 48.456065468424235], [7.87959399914748, 48.455935645555115]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421570419_AB_w488966648\",\"NAYY 4x150 SE\",2113,2114,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880048596854061, 48.45620436351451], [7.8800977334487765, 48.456161437246266]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w428826006_AB_w428826007\",\"NAYY 4x150 SE\",2261,2262,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896903575203368, 48.45370784531151], [7.896607121303831, 48.453770190096094]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w435394262_AB_ne_485\",\"NAYY 4x150 SE\",1833,2884,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8774094894283495, 48.45768630182145], [7.877462615930618, 48.45780686709315]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w435394265_AB_ne_318\",\"NAYY 4x150 SE\",2167,2529,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875553367727324, 48.457841734123065], [7.875644822963588, 48.45782555663222]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w435394899_AB_w435394263\",\"NAYY 4x150 SE\",2169,2170,0.024,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876298072994561, 48.45771000099853], [7.876609504989151, 48.457649493318996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w435394900_AB_w368882787\",\"NAYY 4x150 SE\",2165,2166,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874877112545424, 48.457969191537174], [7.875174481141979, 48.45790875437664]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w435394901_AB_w435394900\",\"NAYY 4x150 SE\",2164,2165,0.029,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874502172223298, 48.45804540237816], [7.874877112545424, 48.457969191537174]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w437570188_AB_w318872954\",\"NAYY 4x150 SE\",1805,1806,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887059301063328, 48.458124303920805], [7.8870458615917185, 48.45808946397974]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w437570189_AB_w318873102\",\"NAYY 4x150 SE\",2077,2078,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887919509408841, 48.458618562136046], [7.887974561429994, 48.45851705953605]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w437570191_AB_ne_133\",\"NAYY 4x150 SE\",1516,2472,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886780793414017, 48.45718534053208], [7.886943005834924, 48.45718684475344]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w437570192_AB_w318873093\",\"NAYY 4x150 SE\",1873,1874,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886868304204681, 48.4587548800232], [7.886817263430495, 48.45874299606215]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w450863729_AB_w421569811\",\"NAYY 4x150 SE\",1637,1638,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8787760736900205, 48.45507752398106], [7.878680301981749, 48.45497951032222]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966626_AB_w488966625\",\"NAYY 4x150 SE\",2134,2135,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882230135063835, 48.4542898869691], [7.882260474024366, 48.454156523655016]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966629_AB_w488966627\",\"NAYY 4x150 SE\",1798,1799,0.0062,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882005038373346, 48.45440596344269], [7.882087017490189, 48.45439661167271]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966631_AB_w488966630\",\"NAYY 4x150 SE\",2130,2132,0.0159,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8820709352301686, 48.45479706521741], [7.882148494167425, 48.454663628964575]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966632_AB_ne_374\",\"NAYY 4x150 SE\",2132,2520,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882148494167425, 48.454663628964575], [7.882177353182134, 48.45453012038456]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966633_AB_w488966634\",\"NAYY 4x150 SE\",2128,2130,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881944513640646, 48.45498601575432], [7.8820709352301686, 48.45479706521741]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966636_AB_w488966633\",\"NAYY 4x150 SE\",2127,2128,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881928023798232, 48.45501066146531], [7.881944513640646, 48.45498601575432]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966638_AB_w488966636\",\"NAYY 4x150 SE\",2126,2127,0.0253,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881690074508297, 48.45517385087612], [7.881928023798232, 48.45501066146531]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966639_AB_ne_115\",\"NAYY 4x150 SE\",2122,2516,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880827772399245, 48.455636977846005], [7.8808798990455315, 48.455608355471654]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966640_AB_w488966635\",\"NAYY 4x150 SE\",2124,2125,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88101542805225, 48.45553393718501], [7.881296910110888, 48.45537937560542]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966641_AB_w488966642\",\"NAYY 4x150 SE\",2120,2121,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88062969060978, 48.455745742647906], [7.880796496383327, 48.455654151259]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966642_AB_w488966639\",\"NAYY 4x150 SE\",2121,2122,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880796496383327, 48.455654151259], [7.880827772399245, 48.455636977846005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966644_AB_w488966641\",\"NAYY 4x150 SE\",2119,2120,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880483735066719, 48.45582588490984], [7.88062969060978, 48.455745742647906]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966645_AB_w488966647\",\"NAYY 4x150 SE\",2116,2117,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8802779002514995, 48.45600404074188], [7.8803597938832715, 48.455932496778686]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966646_AB_w488966644\",\"NAYY 4x150 SE\",2118,2119,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880458065936673, 48.45584664394255], [7.880483735066719, 48.45582588490984]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966647_AB_w488966646\",\"NAYY 4x150 SE\",2117,2118,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8803597938832715, 48.455932496778686], [7.880458065936673, 48.45584664394255]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966648_AB_w488966649\",\"NAYY 4x150 SE\",2114,2115,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8800977334487765, 48.456161437246266], [7.880220574571819, 48.45605412147981]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966649_AB_w488966645\",\"NAYY 4x150 SE\",2115,2116,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880220574571819, 48.45605412147981], [7.8802779002514995, 48.45600404074188]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966650_AB_w318873141\",\"NAYY 4x150 SE\",2216,2217,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880270036821581, 48.45669165458827], [7.880191960665786, 48.45670627992308]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966651_AB_ne_308\",\"NAYY 4x150 SE\",1745,2833,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879023311988328, 48.45669876656954], [7.878945814799901, 48.45661434701466]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966652_AB_ne_307\",\"NAYY 4x150 SE\",2111,2518,0.0132,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8797166575974735, 48.456665310713575], [7.8796816678322745, 48.4565492711174]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488967519_AB_w488967518\",\"NAYY 4x150 SE\",1760,1762,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877730883738557, 48.455233108339904], [7.877599285645776, 48.455076007422164]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488967520_AB_w318872914\",\"NAYY 4x150 SE\",1759,1760,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877842742751489, 48.45536664400325], [7.877730883738557, 48.455233108339904]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488967521_AB_w318872878\",\"NAYY 4x150 SE\",1756,1757,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878092782651412, 48.45566513509806], [7.877980922336317, 48.45553159967456]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488967524_AB_w488967523\",\"NAYY 4x150 SE\",1754,1756,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878217803693072, 48.455814380444416], [7.878092782651412, 48.45566513509806]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488967526_AB_w488969671\",\"NAYY 4x150 SE\",1751,1753,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878537197486017, 48.45616922487461], [7.878396296610873, 48.456015734149936]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488967528_AB_w488967525\",\"NAYY 4x150 SE\",1749,1751,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878656963893795, 48.456299691856934], [7.878537197486017, 48.45616922487461]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488967529_AB_w488967527\",\"NAYY 4x150 SE\",1747,1749,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878790821189528, 48.4564455077506], [7.878656963893795, 48.456299691856934]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488967531_AB_w488967530\",\"NAYY 4x150 SE\",1746,1747,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878917634067465, 48.45658364898199], [7.878790821189528, 48.4564455077506]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969645_AB_ne_359\",\"NAYY 4x150 SE\",1797,2850,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88169382755401, 48.45446695819745], [7.881966137060939, 48.45441358783348]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969646_AB_w488969645\",\"NAYY 4x150 SE\",1796,1797,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881526476903126, 48.454502251336905], [7.88169382755401, 48.45446695819745]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969647_AB_ne_526\",\"NAYY 4x150 SE\",1794,1795,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8812159380857425, 48.454590949970274], [7.881377418404358, 48.45454482678668]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969648_AB_w488969646\",\"NAYY 4x150 SE\",1795,1796,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881377418404358, 48.45454482678668], [7.881526476903126, 48.454502251336905]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969649_AB_w488969650\",\"NAYY 4x150 SE\",1792,1793,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8809406561248165, 48.45468572120665], [7.881104143849443, 48.45462288127077]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969650_AB_w488969647\",\"NAYY 4x150 SE\",1793,1794,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881104143849443, 48.45462288127077], [7.8812159380857425, 48.454590949970274]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969652_AB_w488969649\",\"NAYY 4x150 SE\",1791,1792,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880894927050779, 48.454704916876814], [7.8809406561248165, 48.45468572120665]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969655_AB_w488969663\",\"NAYY 4x150 SE\",1787,1788,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880207481318688, 48.454991255093454], [7.880253336419823, 48.45497219264374]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969656_AB_ne_116\",\"NAYY 4x150 SE\",1800,2861,0.0117,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881333489737416, 48.45509552788099], [7.881175508036006, 48.45508524242656]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969657_AB_ne_525\",\"NAYY 4x150 SE\",1786,1787,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879989669122476, 48.45508180147535], [7.880207481318688, 48.454991255093454]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969658_AB_w488969654\",\"NAYY 4x150 SE\",1801,1802,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88105165493983, 48.455029957467715], [7.881017827844754, 48.4550018961686]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969659_AB_w488969666\",\"NAYY 4x150 SE\",1784,1785,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879794783872814, 48.4551628163035], [7.879852103127917, 48.45513898844782]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969660_AB_w488969667\",\"NAYY 4x150 SE\",1780,1781,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879590527024838, 48.45525074291287], [7.879635394889202, 48.455230667693435]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969661_AB_w488969652\",\"NAYY 4x150 SE\",1790,3272,0.0129,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880608712295125, 48.45482445802816], [7.880752398518633, 48.454759294685935]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969662_AB_w421570403\",\"NAYY 4x150 SE\",1777,1778,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879388621199456, 48.45534108117962], [7.879433489222304, 48.45532100604044]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969663_AB_w488969665\",\"NAYY 4x150 SE\",1788,1789,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880253336419823, 48.45497219264374], [7.880379437771555, 48.45491977081124]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969664_AB_w421187534\",\"NAYY 4x150 SE\",1768,1769,0.032,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877059755149385, 48.45648184325384], [7.877406448389236, 48.45630973938756]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969665_AB_ne_351\",\"NAYY 4x150 SE\",1789,2847,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880379437771555, 48.45491977081124], [7.880517002588103, 48.45486258319719]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969666_AB_ne_350\",\"NAYY 4x150 SE\",1785,2845,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879852103127917, 48.45513898844782], [7.8799208861636805, 48.45511039498247]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969667_AB_w421570399\",\"NAYY 4x150 SE\",1781,1782,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879635394889202, 48.455230667693435], [7.879714536826054, 48.4551961752528]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969668_AB_w488969660\",\"NAYY 4x150 SE\",1779,1780,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879512008177426, 48.45528587450393], [7.879590527024838, 48.45525074291287]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969670_AB_w488967522\",\"NAYY 4x150 SE\",1772,1773,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8784684932878895, 48.455798362359005], [7.878500557380073, 48.455781844407895]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488971166_AB_w488971172\",\"NAYY 4x150 SE\",1624,1625,0.0266,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882050398341861, 48.45538154004218], [7.882336077923558, 48.45552723462817]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488971169_AB_w488971166\",\"NAYY 4x150 SE\",1623,1624,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881999340629445, 48.45528864014144], [7.882050398341861, 48.45538154004218]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488971174_AB_w488971176\",\"NAYY 4x150 SE\",1697,1698,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882689095103342, 48.45559218672791], [7.882875036995443, 48.455615657221365]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488971176_AB_w488971178\",\"NAYY 4x150 SE\",1698,1699,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882875036995443, 48.455615657221365], [7.882981289584471, 48.45562906879766]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488971177_AB_w488971174\",\"NAYY 4x150 SE\",1696,1697,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882635968880848, 48.455585480817675], [7.882689095103342, 48.45559218672791]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488971178_AB_w488971179\",\"NAYY 4x150 SE\",1699,1700,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882981289584471, 48.45562906879766], [7.883034415900585, 48.455635774549116]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488971179_AB_w488971181\",\"NAYY 4x150 SE\",1700,1701,0.0189,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883034415900585, 48.455635774549116], [7.883288732391948, 48.455650468336195]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488971180_AB_ne_167\",\"NAYY 4x150 SE\",1702,2716,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883518404844998, 48.45564506249346], [7.883585955558664, 48.455643472452365]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488971181_AB_w488971180\",\"NAYY 4x150 SE\",1701,1702,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883288732391948, 48.455650468336195], [7.883518404844998, 48.45564506249346]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488971183_AB_w488974993\",\"NAYY 4x150 SE\",2205,2206,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883561057780193, 48.45615850226747], [7.88352089705698, 48.456162260407815]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488971184_AB_w488971183\",\"NAYY 4x150 SE\",2204,2205,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8836815399155356, 48.45614722776217], [7.883561057780193, 48.45615850226747]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488971186_AB_ne_171\",\"NAYY 4x150 SE\",1704,2715,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884729551170505, 48.455580134183364], [7.884796493768017, 48.45557391242802]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488971567_AB_w318872987\",\"NAYY 4x150 SE\",1711,1712,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8856329791258135, 48.45546810013203], [7.885871872544401, 48.45543736199579]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488973900_AB_w488973901\",\"NAYY 4x150 SE\",2432,2433,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890172780510073, 48.45614509808057], [7.890180228755588, 48.45606432083641]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488974986_AB_w318873026\",\"NAYY 4x150 SE\",2196,2197,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885270214280015, 48.456120501806964], [7.8851081241552885, 48.45611610681184]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488974987_AB_w488974988\",\"NAYY 4x150 SE\",2198,2199,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885067601629128, 48.45611500802742], [7.884756928994607, 48.4561065835398]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488974988_AB_w488974989\",\"NAYY 4x150 SE\",2199,2200,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884756928994607, 48.4561065835398], [7.884702898983176, 48.456105118326015]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488974989_AB_w488974990\",\"NAYY 4x150 SE\",2200,2201,0.03,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884702898983176, 48.456105118326015], [7.884297674010546, 48.45609412841444]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488974990_AB_w488974991\",\"NAYY 4x150 SE\",2201,2202,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884297674010546, 48.45609412841444], [7.884002825359407, 48.45611716179594]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488974991_AB_w488974992\",\"NAYY 4x150 SE\",2202,2203,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884002825359407, 48.45611716179594], [7.883788635104014, 48.45613720587346]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488974993_AB_w488974994\",\"NAYY 4x150 SE\",2206,2207,0.033,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88352089705698, 48.456162260407815], [7.883079128726386, 48.45620359902283]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488974997_AB_w488974998\",\"NAYY 4x150 SE\",2208,2209,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882260963921595, 48.456318690522686], [7.882039751212899, 48.45636013268766]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488974998_AB_w58169581\",\"NAYY 4x150 SE\",2209,2210,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882039751212899, 48.45636013268766], [7.881857575775621, 48.45639426120786]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488974999_AB_w58169579\",\"NAYY 4x150 SE\",2211,2212,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881805525606665, 48.456404012160256], [7.881571299604403, 48.45644789115266]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w501668647_AB_w292098018\",\"NAYY 4x150 SE\",2459,2460,0.0079,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8876857458354825, 48.45505813528172], [7.887789811838621, 48.45504256774704]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w504586414_AB_w318873064\",\"NAYY 4x150 SE\",2409,2410,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895223283113078, 48.45348624153105], [7.89532537472841, 48.45357009699253]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w540665543_AB_w33105622\",\"NAYY 4x150 SE\",1507,1508,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883580015449457, 48.45713352504872], [7.883713816587902, 48.457120669081284]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w540665548_AB_w33105611\",\"NAYY 4x150 SE\",2140,2141,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88317344170897, 48.45802639040328], [7.883214620170712, 48.45823138714222]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w540665550_AB_ne_78\",\"NAYY 4x150 SE\",1530,2653,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881992441510973, 48.457478126406734], [7.881986090135168, 48.45745148294513]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w540665553_AB_w540665552\",\"NAYY 4x150 SE\",1512,1513,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8850075895361025, 48.45709075143832], [7.885237393957322, 48.45709268336014]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w540665555_AB_w540665556\",\"NAYY 4x150 SE\",1517,3082,0.0189472,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8870105943476085, 48.457187471444804], [7.887266702774848, 48.457186883951266]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w540665556_AB_w318872808\",\"NAYY 4x150 SE\",1518,3068,0.0151,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887429595789386, 48.457186509990294], [7.88763395953349, 48.457182846671415]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w540665557_AB_w318873061\",\"NAYY 4x150 SE\",2085,2086,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8885591748412285, 48.45676142248534], [7.888581226034957, 48.456672705662434]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w58169581_AB_w488974999\",\"NAYY 4x150 SE\",2210,2211,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881857575775621, 48.45639426120786], [7.881805525606665, 48.456404012160256]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w582169857_AB_w318873049\",\"NAYY 4x150 SE\",2462,2463,0.0044,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886530002117705, 48.45338785416807], [7.886589719325428, 48.45339159352061]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w582176747_AB_ne_419\",\"NAYY 4x150 SE\",2372,2797,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885844539183278, 48.45284190062918], [7.88583255710833, 48.452725476563224]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w60913733_AB_w318873033\",\"NAYY 4x150 SE\",2371,2372,0.031,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885822443412531, 48.45312026837863], [7.885844539183278, 48.45284190062918]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w60947388_AB_ne_433\",\"NAYY 4x150 SE\",2022,2976,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885655959839205, 48.449933834562444], [7.885867413015226, 48.44990362858279]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w60947389_AB_ne_430\",\"NAYY 4x150 SE\",2020,2978,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884902655913058, 48.45004144019019], [7.885153757566515, 48.45000557219843]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w60947390_AB_w60947389\",\"NAYY 4x150 SE\",2019,2020,0.024,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884585474384401, 48.4500867463396], [7.884902655913058, 48.45004144019019]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w60947392_AB_ne_431\",\"NAYY 4x150 SE\",2021,2974,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885325563762364, 48.449981030623576], [7.885444506418839, 48.44996404015145]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w60947393_AB_w60947394\",\"NAYY 4x150 SE\",1672,1673,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887001504701285, 48.449994878548125], [7.88684229844271, 48.44987248153703]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w60947396_AB_w60947395\",\"NAYY 4x150 SE\",2024,2025,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886211023904726, 48.44985454303262], [7.88625067127344, 48.44984887924891]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w60947397_AB_w60947396\",\"NAYY 4x150 SE\",2023,2024,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885907060458562, 48.44989796491813], [7.886211023904726, 48.44985454303262]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w60947398_AB_w60947402\",\"NAYY 4x150 SE\",1914,1915,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88668162142404, 48.4505874764462], [7.8868192021562615, 48.450549961756955]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w60947399_AB_w60947400\",\"NAYY 4x150 SE\",1917,1918,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886994304616544, 48.45050221554821], [7.887156899467764, 48.45045787954187]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w60947402_AB_w61114645\",\"NAYY 4x150 SE\",1915,1916,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8868192021562615, 48.450549961756955], [7.886906753427039, 48.45052608868625]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w60947403_AB_w60947398\",\"NAYY 4x150 SE\",1913,1914,0.0079,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886583177742885, 48.45061564216277], [7.88668162142404, 48.4505874764462]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w60947405_AB_w318873035\",\"NAYY 4x150 SE\",2026,2027,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887627981209496, 48.45304602083172], [7.887638303291109, 48.45296538359126]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w60947407_AB_w582169857\",\"NAYY 4x150 SE\",2461,2462,0.024,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886205928644146, 48.4533979996119], [7.886530002117705, 48.45338785416807]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w61114645_AB_w60947399\",\"NAYY 4x150 SE\",1916,1917,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886906753427039, 48.45052608868625], [7.886994304616544, 48.45050221554821]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w76789095_AB_w76789096\",\"NAYY 4x150 SE\",2884,1835,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877462615930618, 48.45780686709315], [7.877533659199824, 48.457980666378766]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w76789096_AB_w450863775\",\"NAYY 4x150 SE\",1835,1836,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877533659199824, 48.457980666378766], [7.87759939670797, 48.45813650638267]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w76789097_AB_w76789098\",\"NAYY 4x150 SE\",1836,2886,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87759939670797, 48.45813650638267], [7.877665134610963, 48.45829234634801]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w540665552_AB_w318872881\",\"NAYY 4x150 SE\",1513,1514,0.0359,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885237393957322, 48.45709268336014], [7.885721764167883, 48.457112919491884]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873043_AB_w318873136\",\"NAYY 4x150 SE\",1521,1523,0.039,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885898495782703, 48.458311262833156], [7.886016842059876, 48.45796951912703]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082811_AB_ne_65\",\"NAYY 4x150 SE\",1527,2645,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882344124204992, 48.459052311963944], [7.882312457544216, 48.458891830409875]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098967_AB_ne_519\",\"NAYY 4x150 SE\",1549,2917,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877093640170757, 48.46153879203725], [7.877142515820498, 48.4615233958333]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105664_AB_w33105665\",\"NAYY 4x150 SE\",1585,1586,0.04,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88125267579132, 48.463137558024144], [7.881787072273157, 48.46308227320706]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105665_AB_w33105666\",\"NAYY 4x150 SE\",1586,1587,0.039,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881787072273157, 48.46308227320706], [7.882308107765537, 48.463028368112]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105666_AB_w33105667\",\"NAYY 4x150 SE\",1587,1588,0.039,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882308107765537, 48.463028368112], [7.882829142193882, 48.46297446064878]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105657_AB_w33105541\",\"NAYY 4x150 SE\",3058,1597,0.0229,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884234263336469, 48.462150833625266], [7.884197081360329, 48.461946700687605]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105468_AB_w33099004\",\"NAYY 4x150 SE\",1617,1618,0.036,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880500136739668, 48.460768272710474], [7.88043571864602, 48.46044751137825]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488971182_AB_ne_168\",\"NAYY 4x150 SE\",1676,2695,0.024,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884184622922638, 48.45546565184351], [7.884158038376928, 48.455250566951214]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421188629_AB_ne_312\",\"NAYY 4x150 SE\",1767,2842,0.031,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87666972246235, 48.456675458827135], [7.877005584119693, 48.456508734386446]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105661_AB_w33105638\",\"NAYY 4x150 SE\",1898,1900,0.037,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882228665436931, 48.46226090135433], [7.882726964197612, 48.46223152193066]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357218611_AB_w60947408\",\"NAYY 4x150 SE\",1911,1912,0.0392,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886885431886244, 48.45123906865186], [7.886660471021362, 48.45091948630057]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w60947408_AB_ne_281\",\"NAYY 4x150 SE\",1912,2896,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886660471021362, 48.45091948630057], [7.886546354118761, 48.45075645146033]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105678_AB_w33105676\",\"NAYY 4x150 SE\",1948,1950,0.04,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879522439523468, 48.462597810287015], [7.8800566974665145, 48.462541960936754]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105681_AB_w33105523\",\"NAYY 4x150 SE\",1969,1970,0.0315,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879658898206775, 48.461580859157316], [7.879980827132915, 48.4613953191195]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873089_AB_ne_102\",\"NAYY 4x150 SE\",2000,2953,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880591534746325, 48.45735063189923], [7.88082717857778, 48.45731024025399]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098958_AB_w33098984\",\"NAYY 4x150 SE\",2043,3019,0.0222,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87759493044237, 48.4606642886031], [7.8778711589123045, 48.4605855804939]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873061_AB_ne_157\",\"NAYY 4x150 SE\",2086,2494,0.031,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888581226034957, 48.456672705662434], [7.888649584230408, 48.4563976834726]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488966635_AB_ne_117\",\"NAYY 4x150 SE\",2125,2517,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881296910110888, 48.45537937560542], [7.881484563869113, 48.45527633416037]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w540665549_AB_ne_81\",\"NAYY 4x150 SE\",2139,2523,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883085215828861, 48.457671861504714], [7.883135844260417, 48.45783921945068]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873031_AB_ne_354\",\"NAYY 4x150 SE\",2248,2572,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880344192297726, 48.454191778480684], [7.880190556091238, 48.45422641134713]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872846_AB_ne_348\",\"NAYY 4x150 SE\",2249,2573,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879844873873816, 48.45430433453998], [7.879704040079115, 48.454336080725575]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33099015_AB_w33099022\",\"NAYY 4x150 SE\",2331,2332,0.035,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879025823428888, 48.459890750200636], [7.8786048720680935, 48.46003427338788]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082806_AB_w318873083\",\"NAYY 4x150 SE\",3145,2342,0.0204,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880121114699849, 48.458780584784186], [7.880096895819661, 48.45859274385174]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_84_AB_ne_121\",\"NAYY 4x150 SE\",2469,2475,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88323328640527, 48.457171206999774], [7.883432834122249, 48.457147666432554]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_121_AB_w540665543\",\"NAYY 4x150 SE\",2475,1507,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883432834122249, 48.457147666432554], [7.883580015449457, 48.45713352504872]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_123_AB_w33105620\",\"NAYY 4x150 SE\",2476,1510,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884129742178111, 48.45708703928651], [7.884237359206208, 48.45707989397628]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_522_AB_ne_124\",\"NAYY 4x150 SE\",2464,2465,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884345368366711, 48.457079940051834], [7.884399424611825, 48.45708091045403]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_124_AB_w33105619\",\"NAYY 4x150 SE\",2465,1511,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884399424611825, 48.45708091045403], [7.884602135553121, 48.45708454923603]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_128_AB_ne_125\",\"NAYY 4x150 SE\",2466,2467,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884642677745621, 48.45708527694965], [7.8849400000053125, 48.45709018313873]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_125_AB_w540665553\",\"NAYY 4x150 SE\",2467,1512,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8849400000053125, 48.45709018313873], [7.8850075895361025, 48.45709075143832]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872881_AB_ne_127\",\"NAYY 4x150 SE\",1514,2468,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885721764167883, 48.457112919491884], [7.885908165068904, 48.457134741000765]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_127_AB_ne_130\",\"NAYY 4x150 SE\",2468,2470,0.0252,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885908165068904, 48.457134741000765], [7.886233488266379, 48.457189443148586]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_130_AB_w318872870\",\"NAYY 4x150 SE\",2470,2471,0.0238,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886233488266379, 48.457189443148586], [7.886561466785251, 48.45718339504755]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_131_AB_w437570191\",\"NAYY 4x150 SE\",2471,1516,0.0162,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886561466785251, 48.45718339504755], [7.886780793414017, 48.45718534053208]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_133_AB_w540665555\",\"NAYY 4x150 SE\",2472,1517,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886943005834924, 48.45718684475344], [7.8870105943476085, 48.457187471444804]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872765_AB_ne_145\",\"NAYY 4x150 SE\",1520,2474,0.0066,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88788065205518, 48.45717718847557], [7.887970160125959, 48.457176819322164]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_93_AB_w318873043\",\"NAYY 4x150 SE\",2477,1521,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885877253971049, 48.45837260143081], [7.885898495782703, 48.458311262833156]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873078_AB_ne_94\",\"NAYY 4x150 SE\",1523,2478,0.029,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886016842059876, 48.45796951912703], [7.886106172294825, 48.45771561184045]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_94_AB_w318873117\",\"NAYY 4x150 SE\",2478,1524,0.024,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886106172294825, 48.45771561184045], [7.8861831496495105, 48.45750596287561]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_64_AB_w33082812\",\"NAYY 4x150 SE\",2654,1526,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882421532402412, 48.45944460015845], [7.882384587438487, 48.45925737171063]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_65_AB_w33082799\",\"NAYY 4x150 SE\",2645,1528,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882312457544216, 48.458891830409875], [7.882273754107332, 48.458695686272485]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873070_AB_ne_74\",\"NAYY 4x150 SE\",1529,2646,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882159696718392, 48.45817973741121], [7.882149110813944, 48.45813533166005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_74_AB_ne_73\",\"NAYY 4x150 SE\",2646,2647,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882149110813944, 48.45813533166005], [7.8821173532074855, 48.45800211439971]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_73_AB_ne_75\",\"NAYY 4x150 SE\",2647,2648,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8821173532074855, 48.45800211439971], [7.882108884539425, 48.45796658979514]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_75_AB_ne_72\",\"NAYY 4x150 SE\",2648,2650,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882108884539425, 48.45796658979514], [7.882070775674747, 48.457806729065375]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_76_AB_ne_71\",\"NAYY 4x150 SE\",2650,2651,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882070775674747, 48.457806729065375], [7.882034784180997, 48.45765574947346]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_71_AB_ne_77\",\"NAYY 4x150 SE\",2651,2652,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882034784180997, 48.45765574947346], [7.882026315624245, 48.457620224861586]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_77_AB_w540665550\",\"NAYY 4x150 SE\",2652,1530,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882026315624245, 48.457620224861586], [7.881992441510973, 48.457478126406734]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_78_AB_w540665551\",\"NAYY 4x150 SE\",2653,1531,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881986090135168, 48.45745148294513], [7.881950099125996, 48.457300503321285]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_69_AB_w318873135\",\"NAYY 4x150 SE\",2834,1532,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8809579132301355, 48.4574441248468], [7.880965416838128, 48.45748880747055]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873135_AB_ne_68\",\"NAYY 4x150 SE\",1532,2835,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880965416838128, 48.45748880747055], [7.880989428467873, 48.45763179186184]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_304_AB_ne_67\",\"NAYY 4x150 SE\",2835,2837,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880989428467873, 48.45763179186184], [7.881016441704351, 48.457792649293076]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_67_AB_ne_305\",\"NAYY 4x150 SE\",2837,2838,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881016441704351, 48.457792649293076], [7.881020943926168, 48.45781945886403]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_305_AB_ne_66\",\"NAYY 4x150 SE\",2838,2839,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881020943926168, 48.45781945886403], [7.881043455102863, 48.45795350671485]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_66_AB_ne_517\",\"NAYY 4x150 SE\",2839,2840,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881043455102863, 48.45795350671485], [7.8810509588533915, 48.45799818933029]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_517_AB_w318873067\",\"NAYY 4x150 SE\",2840,1533,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8810509588533915, 48.45799818933029], [7.881071969421523, 48.45812330064973]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105566_AB_ne_42\",\"NAYY 4x150 SE\",1543,3051,0.0137,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88794536655452, 48.46080368809251], [7.88779058266166, 48.46073571882541]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_42_AB_ne_41\",\"NAYY 4x150 SE\",2890,2891,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887708431001112, 48.46069964393114], [7.887618170094, 48.46066000793326]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_49_AB_ne_48\",\"NAYY 4x150 SE\",2901,2902,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890360096869117, 48.46049452490153], [7.89020382504264, 48.46042349442951]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_48_AB_w532920349\",\"NAYY 4x150 SE\",2902,1544,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89020382504264, 48.46042349442951], [7.890025229206028, 48.460342316490426]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w532920349_AB_ne_47\",\"NAYY 4x150 SE\",1544,2903,0.033,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890025229206028, 48.460342316490426], [7.889656877100015, 48.46017488612545]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_519_AB_w33098969\",\"NAYY 4x150 SE\",3124,1551,0.0164,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87735563395506, 48.46145271386687], [7.877557584638545, 48.46139200615934]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_8_AB_w33105576\",\"NAYY 4x150 SE\",2918,1583,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885791757636425, 48.4609897045747], [7.885897979891416, 48.46100326112806]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105576_AB_ne_9\",\"NAYY 4x150 SE\",1583,2919,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885897979891416, 48.46100326112806], [7.885990924412355, 48.46101512303215]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_9_AB_ne_10\",\"NAYY 4x150 SE\",2919,2920,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885990924412355, 48.46101512303215], [7.886190091392792, 48.46104054114628]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_19_AB_w33105577\",\"NAYY 4x150 SE\",2547,1649,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885262200866972, 48.459812916169376], [7.885325200203225, 48.45968470818928]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_20_AB_w33105580\",\"NAYY 4x150 SE\",2548,1650,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885388199217305, 48.45955650016946], [7.885400798981415, 48.45953085856068]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_208_AB_w318873058\",\"NAYY 4x150 SE\",2595,1664,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889365435813704, 48.45341780874993], [7.8893429838335045, 48.453385087530336]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_191_AB_ne_378\",\"NAYY 4x150 SE\",2667,1674,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884176704968778, 48.45347812411213], [7.884129336408706, 48.45330106371989]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_377_AB_ne_379\",\"NAYY 4x150 SE\",1674,2680,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884129336408706, 48.45330106371989], [7.884090653403786, 48.45312308591713]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_379_AB_ne_380\",\"NAYY 4x150 SE\",2680,2681,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884090653403786, 48.45312308591713], [7.884071946096231, 48.45303403003234]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_380_AB_ne_385\",\"NAYY 4x150 SE\",2681,1675,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884071946096231, 48.45303403003234], [7.8840568291936854, 48.45293583211884]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w336644721_AB_ne_381\",\"NAYY 4x150 SE\",1675,2683,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8840568291936854, 48.45293583211884], [7.884058264267491, 48.452827931006624]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_381_AB_ne_383\",\"NAYY 4x150 SE\",3087,2655,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884059097319038, 48.45276529472256], [7.884060536447066, 48.45265708757493]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_383_AB_ne_384\",\"NAYY 4x150 SE\",2655,2656,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884060536447066, 48.45265708757493], [7.884061612733904, 48.45257616173706]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_384_AB_ne_386\",\"NAYY 4x150 SE\",2656,2657,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884061612733904, 48.45257616173706], [7.884063645704785, 48.45242330181789]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_386_AB_ne_388\",\"NAYY 4x150 SE\",2657,2658,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884063645704785, 48.45242330181789], [7.884065080730965, 48.452315400695916]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_388_AB_ne_387\",\"NAYY 4x150 SE\",2658,2659,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884065080730965, 48.452315400695916], [7.88406555907066, 48.45227943365488]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_387_AB_ne_389\",\"NAYY 4x150 SE\",2659,2660,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88406555907066, 48.45227943365488], [7.88408279121926, 48.45214547809609]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_389_AB_ne_390\",\"NAYY 4x150 SE\",2660,2661,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88408279121926, 48.45214547809609], [7.884105661536248, 48.45205685329914]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_390_AB_ne_392\",\"NAYY 4x150 SE\",2661,2662,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884105661536248, 48.45205685329914], [7.884114809640054, 48.4520214033785]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_392_AB_ne_391\",\"NAYY 4x150 SE\",2662,2663,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884114809640054, 48.4520214033785], [7.884121670709244, 48.451994815937354]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_391_AB_ne_414\",\"NAYY 4x150 SE\",2663,2664,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884121670709244, 48.451994815937354], [7.884137679841834, 48.45193277857246]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_414_AB_ne_395\",\"NAYY 4x150 SE\",2664,2665,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884137679841834, 48.45193277857246], [7.884162836968909, 48.45183529127831]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_395_AB_ne_393\",\"NAYY 4x150 SE\",2665,2666,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884162836968909, 48.45183529127831], [7.884174271993904, 48.45179097886933]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_393_AB_ne_394\",\"NAYY 4x150 SE\",2666,2668,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884174271993904, 48.45179097886933], [7.88421772490105, 48.451622591700215]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_394_AB_ne_398\",\"NAYY 4x150 SE\",2668,2669,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88421772490105, 48.451622591700215], [7.884236020773181, 48.45155169183253]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_398_AB_ne_396\",\"NAYY 4x150 SE\",2669,2670,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884236020773181, 48.45155169183253], [7.884252029618217, 48.45148965444491]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_396_AB_ne_397\",\"NAYY 4x150 SE\",2670,2671,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884252029618217, 48.45148965444491], [7.884284047187359, 48.45136557966002]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_397_AB_ne_399\",\"NAYY 4x150 SE\",2671,2672,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884284047187359, 48.45136557966002], [7.884320638497643, 48.451223779890356]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_399_AB_ne_407\",\"NAYY 4x150 SE\",2672,2673,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884320638497643, 48.451223779890356], [7.8843412210172685, 48.451144017512604]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_407_AB_ne_409\",\"NAYY 4x150 SE\",2673,2675,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8843412210172685, 48.451144017512604], [7.884380098928206, 48.450993355229166]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_404_AB_ne_401\",\"NAYY 4x150 SE\",2675,2677,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884380098928206, 48.450993355229166], [7.884416689686315, 48.45085155541586]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_169_AB_w318872917\",\"NAYY 4x150 SE\",2695,1677,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884158038376928, 48.455250566951214], [7.88414253082172, 48.455125100758345]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872784_AB_ne_172\",\"NAYY 4x150 SE\",1679,2684,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88412591566297, 48.4549906726899], [7.884105977580333, 48.45482935900147]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_172_AB_ne_173\",\"NAYY 4x150 SE\",2684,2686,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884105977580333, 48.45482935900147], [7.884073141956271, 48.45469634297204]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_375_AB_w318872822\",\"NAYY 4x150 SE\",2686,1680,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884073141956271, 48.45469634297204], [7.884051571815577, 48.454616696036766]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_175_AB_w318872794\",\"NAYY 4x150 SE\",2687,1681,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884018018393423, 48.454492800794924], [7.883998375625367, 48.45443129718184]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872794_AB_ne_194\",\"NAYY 4x150 SE\",1681,2688,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883998375625367, 48.45443129718184], [7.883923814658407, 48.45425842908245]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_194_AB_ne_195\",\"NAYY 4x150 SE\",2688,2689,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883923814658407, 48.45425842908245], [7.883912630556304, 48.45423249886332]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_195_AB_ne_193\",\"NAYY 4x150 SE\",2689,2690,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883912630556304, 48.45423249886332], [7.8838828063384785, 48.4541633516067]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_193_AB_w540665546\",\"NAYY 4x150 SE\",2690,1682,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8838828063384785, 48.4541633516067], [7.883819430139761, 48.45401641366018]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w540665546_AB_ne_192\",\"NAYY 4x150 SE\",1682,2692,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883819430139761, 48.45401641366018], [7.883793334162283, 48.45395590978941]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_302_AB_ne_301\",\"NAYY 4x150 SE\",2700,2701,0.0127,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890098533976634, 48.45781218184979], [7.890234557582008, 48.457742129934886]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_301_AB_w414634013\",\"NAYY 4x150 SE\",2701,1692,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890234557582008, 48.457742129934886], [7.890267909497884, 48.45772678036003]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_289_AB_ne_290\",\"NAYY 4x150 SE\",2703,2704,0.025,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891305529824949, 48.45707606821567], [7.89157353089909, 48.456939102493045]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_290_AB_ne_257\",\"NAYY 4x150 SE\",2704,2705,0.029,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89157353089909, 48.456939102493045], [7.89188441034402, 48.456780221455055]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_257_AB_w318873055\",\"NAYY 4x150 SE\",2705,1693,0.031,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89188441034402, 48.456780221455055], [7.892216727611312, 48.45661038215432]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_250_AB_w318872981\",\"NAYY 4x150 SE\",2707,1694,0.028,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892735619643445, 48.456332329395366], [7.892892015816967, 48.45610333682729]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_167_AB_w488971185\",\"NAYY 4x150 SE\",2716,2712,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883585955558664, 48.455643472452365], [7.883775097538257, 48.455639020126235]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_170_AB_ne_165\",\"NAYY 4x150 SE\",2713,2714,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884501946221501, 48.455601287859295], [7.884555500343485, 48.45559631056442]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_165_AB_w488971186\",\"NAYY 4x150 SE\",2714,1704,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884555500343485, 48.45559631056442], [7.884729551170505, 48.455580134183364]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_171_AB_w318872952\",\"NAYY 4x150 SE\",2715,1705,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884796493768017, 48.45557391242802], [7.884876824864305, 48.45556644627009]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_513_AB_w33098940\",\"NAYY 4x150 SE\",2750,1725,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875932085392537, 48.45966179447353], [7.875879726839266, 48.45954081774729]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098933_AB_ne_487\",\"NAYY 4x150 SE\",1734,2748,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875455564956611, 48.45861159147481], [7.875374695105704, 48.45842127111312]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_488_AB_w435394266\",\"NAYY 4x150 SE\",2748,1735,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875374695105704, 48.45842127111312], [7.875310006930226, 48.458255927865636]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_308_AB_w488967531\",\"NAYY 4x150 SE\",2833,1746,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878945814799901, 48.45661434701466], [7.878917634067465, 48.45658364898199]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488967518_AB_ne_335\",\"NAYY 4x150 SE\",1762,2832,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877599285645776, 48.455076007422164], [7.877474268204676, 48.45492676141276]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_322_AB_w357214805\",\"NAYY 4x150 SE\",2841,1763,0.0155,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875415898215833, 48.45718640241022], [7.875617292189308, 48.45714877637239]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_470_AB_w357214804\",\"NAYY 4x150 SE\",2849,1765,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875942800519382, 48.45701945283588], [7.875998367021347, 48.456993851901586]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_312_AB_w488969664\",\"NAYY 4x150 SE\",2842,1768,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877005584119693, 48.456508734386446], [7.877059755149385, 48.45648184325384]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421187174_AB_ne_310\",\"NAYY 4x150 SE\",1770,2843,0.028,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8777677364187, 48.456135705007064], [7.878077019953602, 48.455990547963864]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_310_AB_w488969670\",\"NAYY 4x150 SE\",3275,1772,0.0175,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878278171290538, 48.45589130002435], [7.8784684932878895, 48.455798362359005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488967522_AB_ne_311\",\"NAYY 4x150 SE\",1773,2844,0.025,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878500557380073, 48.455781844407895], [7.878767757341814, 48.45564419445982]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_311_AB_w488969669\",\"NAYY 4x150 SE\",2844,1775,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878767757341814, 48.45564419445982], [7.879002892116534, 48.455523061980436]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_350_AB_w488969657\",\"NAYY 4x150 SE\",2845,1786,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8799208861636805, 48.45511039498247], [7.879989669122476, 48.45508180147535]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_351_AB_w488969661\",\"NAYY 4x150 SE\",2847,1790,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880517002588103, 48.45486258319719], [7.880608712295125, 48.45482445802816]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_359_AB_w488966629\",\"NAYY 4x150 SE\",2850,1798,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881966137060939, 48.45441358783348], [7.882005038373346, 48.45440596344269]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_334_AB_ne_338\",\"NAYY 4x150 SE\",2851,2852,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8761405224994165, 48.454825585930685], [7.876191810155142, 48.454878483740465]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_338_AB_ne_333\",\"NAYY 4x150 SE\",2852,2853,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876191810155142, 48.454878483740465], [7.876301712631516, 48.45499183611395]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_116_AB_w488969658\",\"NAYY 4x150 SE\",2861,1801,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881175508036006, 48.45508524242656], [7.88105165493983, 48.455029957467715]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969651_AB_ne_352\",\"NAYY 4x150 SE\",1803,2857,0.0152,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880728647945555, 48.454701411524866], [7.880648303101753, 48.45457533081898]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_352_AB_ne_349\",\"NAYY 4x150 SE\",2857,2858,0.0179,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880648303101753, 48.45457533081898], [7.880595144306629, 48.45441827171062]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_349_AB_ne_353\",\"NAYY 4x150 SE\",2858,2860,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880595144306629, 48.45441827171062], [7.880538506840341, 48.45429815174192]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873088_AB_ne_132\",\"NAYY 4x150 SE\",1810,2867,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887024976648448, 48.457700748673915], [7.887082300600937, 48.45757136832229]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_132_AB_ne_134\",\"NAYY 4x150 SE\",2867,2868,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887082300600937, 48.45757136832229], [7.887120516404575, 48.45748511473594]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_303_AB_w318873103\",\"NAYY 4x150 SE\",2869,1811,0.0278,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889752820746004, 48.45828046877708], [7.889983641679932, 48.458477240764246]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_515_AB_w266591891\",\"NAYY 4x150 SE\",2870,1824,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876611630350453, 48.46012074343186], [7.876703887461347, 48.46008319692297]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_514_AB_w33098955\",\"NAYY 4x150 SE\",2871,1825,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87691146546594, 48.459998717002904], [7.877084446613264, 48.4599283167785]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w450863756_AB_ne_512\",\"NAYY 4x150 SE\",3020,2872,0.0192,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8773247845750705, 48.45983060417061], [7.877545915021428, 48.459740785907634]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_512_AB_w33098975\",\"NAYY 4x150 SE\",2872,1827,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877545915021428, 48.459740785907634], [7.877788321024306, 48.45964248001435]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33099021_AB_ne_497\",\"NAYY 4x150 SE\",1828,2873,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878354005621036, 48.45941317857532], [7.878400193338958, 48.459394470451606]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_497_AB_ne_493\",\"NAYY 4x150 SE\",2873,2874,0.035,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878400193338958, 48.459394470451606], [7.87880433443085, 48.45923077356499]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_493_AB_w175378208\",\"NAYY 4x150 SE\",2874,1829,0.037,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87880433443085, 48.45923077356499], [7.879240776282862, 48.45906849689069]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873013_AB_ne_516\",\"NAYY 4x150 SE\",1831,2875,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879503654578795, 48.45897595455201], [7.8796470423404745, 48.45892547665595]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w109830960_AB_ne_498\",\"NAYY 4x150 SE\",1839,2876,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877809835963049, 48.45864820944059], [7.877862993805543, 48.45878767088515]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_498_AB_ne_495\",\"NAYY 4x150 SE\",2876,2877,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877862993805543, 48.45878767088515], [7.8778729609328515, 48.45881381990314]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_495_AB_ne_499\",\"NAYY 4x150 SE\",2877,2878,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8778729609328515, 48.45881381990314], [7.877922796719164, 48.45894456497959]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_499_AB_ne_494\",\"NAYY 4x150 SE\",2878,2879,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877922796719164, 48.45894456497959], [7.877942731103927, 48.45899686300384]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_494_AB_ne_500\",\"NAYY 4x150 SE\",2879,2880,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877942731103927, 48.45899686300384], [7.8779792775800805, 48.459092742705614]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_500_AB_ne_496\",\"NAYY 4x150 SE\",2880,2881,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8779792775800805, 48.459092742705614], [7.878009179342569, 48.459171189725325]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_496_AB_ne_501\",\"NAYY 4x150 SE\",2881,2882,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878009179342569, 48.459171189725325], [7.878039081195244, 48.4592496367369]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_501_AB_ne_502\",\"NAYY 4x150 SE\",2882,2883,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878039081195244, 48.4592496367369], [7.878098885171215, 48.45940653073576]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_492_AB_w175378207\",\"NAYY 4x150 SE\",2888,1842,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878871059654834, 48.458939924379095], [7.878830384698403, 48.45884478300937]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_491_AB_w175378206\",\"NAYY 4x150 SE\",2889,1843,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878808198421364, 48.458792887710615], [7.878752732923185, 48.45866314944433]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_486_AB_w33082842\",\"NAYY 4x150 SE\",2887,1852,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878461968407049, 48.457731050804306], [7.878418639479354, 48.457562649243954]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_92_AB_w318873074\",\"NAYY 4x150 SE\",2892,1880,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885415543483862, 48.458443158377804], [7.885336913428144, 48.45842990360188]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_85_AB_ne_86\",\"NAYY 4x150 SE\",2893,2894,0.0357,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8829988007893155, 48.4583852950135], [7.882523721178963, 48.45844391727555]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_86_AB_w318873077\",\"NAYY 4x150 SE\",2894,3147,0.0232,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882523721178963, 48.45844391727555], [7.882214640192055, 48.45848030397978]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_15_AB_w33105554\",\"NAYY 4x150 SE\",2895,1910,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885203601428297, 48.46205399042579], [7.885365552324518, 48.46204751111368]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_281_AB_ne_274\",\"NAYY 4x150 SE\",2896,2897,0.0059,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886546354118761, 48.45075645146033], [7.886557204330211, 48.45070388771883]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_262_AB_ne_265\",\"NAYY 4x150 SE\",2907,2909,0.0243,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.899842109217477, 48.45359954837653], [7.9001675949428725, 48.45363101052218]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_264_AB_ne_263\",\"NAYY 4x150 SE\",2909,2910,0.0183,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.9001675949428725, 48.45363101052218], [7.900160132490674, 48.453795622912665]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_459_AB_w318873053\",\"NAYY 4x150 SE\",2912,1927,0.0159,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.897145589552925, 48.454973983814966], [7.897353701672932, 48.455011174893336]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w292098028_AB_ne_285\",\"NAYY 4x150 SE\",1934,2913,0.0229,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888519061157261, 48.45519189959013], [7.888406666489376, 48.455000067961926]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_285_AB_w292098038\",\"NAYY 4x150 SE\",3205,1935,0.0185848,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8883631638481875, 48.45494000602483], [7.888254112175039, 48.454789443104545]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_198_AB_ne_201\",\"NAYY 4x150 SE\",2914,2915,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887682421815963, 48.45396609497043], [7.887626712785374, 48.453827075340186]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_520_AB_w33105511\",\"NAYY 4x150 SE\",2916,1946,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878571995155098, 48.46268725648105], [7.878813141462777, 48.46266543487821]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_5_AB_ne_4\",\"NAYY 4x150 SE\",2921,2923,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884949301060918, 48.461146403922804], [7.884895225721016, 48.46114688876158]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_4_AB_ne_3\",\"NAYY 4x150 SE\",2923,2922,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884895225721016, 48.46114688876158], [7.884692443191313, 48.461148706680476]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_3_AB_ne_59\",\"NAYY 4x150 SE\",2922,2925,0.0225,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884692443191313, 48.461148706680476], [7.8843928649385155, 48.46111291972039]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_60_AB_ne_61\",\"NAYY 4x150 SE\",2930,2931,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884568917122539, 48.46131858454059], [7.8846003474637865, 48.461451776341214]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_61_AB_ne_52\",\"NAYY 4x150 SE\",2931,2932,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8846003474637865, 48.461451776341214], [7.884618354791846, 48.46157709473904]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_53_AB_ne_54\",\"NAYY 4x150 SE\",2933,2926,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885015611064275, 48.46166384892625], [7.88521645527656, 48.461645147689204]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_54_AB_ne_55\",\"NAYY 4x150 SE\",2926,2927,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88521645527656, 48.461645147689204], [7.8854039097468425, 48.461627692884]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_55_AB_w318872807\",\"NAYY 4x150 SE\",2927,1988,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8854039097468425, 48.461627692884], [7.885470857742005, 48.46162145895066]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872807_AB_ne_14\",\"NAYY 4x150 SE\",1988,2928,0.029,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885470857742005, 48.46162145895066], [7.8858591558038835, 48.46158530136704]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_12_AB_ne_13\",\"NAYY 4x150 SE\",2935,2936,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884959136289158, 48.46139729098649], [7.885173971798448, 48.46138045315023]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_13_AB_w33105653\",\"NAYY 4x150 SE\",2936,1989,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885173971798448, 48.46138045315023], [7.88525453507944, 48.461374138858]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105653_AB_ne_6\",\"NAYY 4x150 SE\",1989,2937,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88525453507944, 48.461374138858], [7.885361952757971, 48.46136571971358]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_6_AB_ne_56\",\"NAYY 4x150 SE\",2937,2938,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885361952757971, 48.46136571971358], [7.885576788013524, 48.461348881123214]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_56_AB_ne_57\",\"NAYY 4x150 SE\",2938,2939,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885576788013524, 48.461348881123214], [7.885764768751024, 48.461334147026676]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_57_AB_ne_58\",\"NAYY 4x150 SE\",2939,2934,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885764768751024, 48.461334147026676], [7.885952749385042, 48.4613194126222]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_306_AB_w318873095\",\"NAYY 4x150 SE\",2951,1999,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880133337359254, 48.457429169818894], [7.880355890548734, 48.45739102305875]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_102_AB_w318873082\",\"NAYY 4x150 SE\",2953,2001,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88082717857778, 48.45731024025399], [7.881062770143386, 48.45726971459524]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873082_AB_ne_101\",\"NAYY 4x150 SE\",2001,2944,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881062770143386, 48.45726971459524], [7.881324491593268, 48.45722456581738]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_101_AB_ne_70\",\"NAYY 4x150 SE\",2944,2945,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881324491593268, 48.45722456581738], [7.881389921884704, 48.45721327852922]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_70_AB_ne_100\",\"NAYY 4x150 SE\",2945,2946,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881389921884704, 48.45721327852922], [7.881533868425901, 48.45718844636361]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_100_AB_ne_99\",\"NAYY 4x150 SE\",2946,2947,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881533868425901, 48.45718844636361], [7.881769417014911, 48.45714781151983]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_99_AB_ne_98\",\"NAYY 4x150 SE\",2947,2948,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881769417014911, 48.45714781151983], [7.882018110754028, 48.457105071951325]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_98_AB_ne_79\",\"NAYY 4x150 SE\",2948,2949,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882018110754028, 48.457105071951325], [7.882149041478355, 48.457082678823845]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_79_AB_ne_97\",\"NAYY 4x150 SE\",2949,2950,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882149041478355, 48.457082678823845], [7.8822537859766415, 48.45706476421383]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_97_AB_ne_96\",\"NAYY 4x150 SE\",2950,2952,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8822537859766415, 48.45706476421383], [7.8825418329747885, 48.45701549854145]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_87_AB_w33105604\",\"NAYY 4x150 SE\",2956,2003,0.024,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883594387837629, 48.45774586195131], [7.883916081350425, 48.45771903766244]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_88_AB_w33105605\",\"NAYY 4x150 SE\",2957,2004,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883970038317056, 48.457716646426675], [7.884212844609416, 48.457705885552286]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_89_AB_w33105606\",\"NAYY 4x150 SE\",2958,2005,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884374715418938, 48.4576987113509], [7.88446914003842, 48.45769452629485]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_90_AB_w33105607\",\"NAYY 4x150 SE\",2954,2006,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88471224791539, 48.45770140908106], [7.884820297427359, 48.457704558132924]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_242_AB_w318872772\",\"NAYY 4x150 SE\",2964,2012,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8938609052000155, 48.456441098275256], [7.893979482969123, 48.45632077039494]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_249_AB_w318872967\",\"NAYY 4x150 SE\",2013,2014,0.025,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894111136798583, 48.45617414814113], [7.8942789033872875, 48.455978997677605]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872967_AB_ne_243\",\"NAYY 4x150 SE\",2014,2959,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8942789033872875, 48.455978997677605], [7.894325877800077, 48.455924355501]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_243_AB_ne_244\",\"NAYY 4x150 SE\",2959,2960,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894325877800077, 48.455924355501], [7.894359430889887, 48.455885325362395]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_244_AB_ne_245\",\"NAYY 4x150 SE\",2960,2961,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894359430889887, 48.455885325362395], [7.894446668681238, 48.45578384695317]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_246_AB_w318872994\",\"NAYY 4x150 SE\",2966,2016,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893370617659371, 48.45607046636566], [7.893443917851349, 48.45609356863193]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_247_AB_w318872806\",\"NAYY 4x150 SE\",2016,2017,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893443917851349, 48.45609356863193], [7.893505001395887, 48.456112820485195]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_248_AB_w318873037\",\"NAYY 4x150 SE\",2968,2018,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8937126857965225, 48.456178276545785], [7.893810419818523, 48.45620907926915]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_421_AB_ne_429\",\"NAYY 4x150 SE\",2973,2977,0.0309,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884161085568203, 48.45016950090363], [7.884519394830053, 48.45009618501011]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_429_AB_w60947390\",\"NAYY 4x150 SE\",2977,2019,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884519394830053, 48.45009618501011], [7.884585474384401, 48.4500867463396]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_430_AB_w60947392\",\"NAYY 4x150 SE\",2978,2021,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885153757566515, 48.45000557219843], [7.885325563762364, 48.449981030623576]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_431_AB_ne_432\",\"NAYY 4x150 SE\",2974,2022,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885444506418839, 48.44996404015145], [7.885655959839205, 48.449933834562444]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_433_AB_w60947397\",\"NAYY 4x150 SE\",2976,2023,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885867413015226, 48.44990362858279], [7.885907060458562, 48.44989796491813]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_329_AB_ne_467\",\"NAYY 4x150 SE\",2979,2980,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875402372351117, 48.45559641680546], [7.875176962004515, 48.455405459661925]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_467_AB_ne_328\",\"NAYY 4x150 SE\",2980,2981,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875176962004515, 48.455405459661925], [7.87509347711886, 48.45533473468359]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_441_AB_ne_440\",\"NAYY 4x150 SE\",2484,2480,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886008406527752, 48.44936795388486], [7.885659737685337, 48.44939725840816]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_434_AB_ne_439\",\"NAYY 4x150 SE\",2480,2482,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885659737685337, 48.44939725840816], [7.885351299543594, 48.449423180756895]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_439_AB_ne_435\",\"NAYY 4x150 SE\",2482,2483,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885351299543594, 48.449423180756895], [7.8852842477339795, 48.44942881594038]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_435_AB_ne_436\",\"NAYY 4x150 SE\",2483,2485,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8852842477339795, 48.44942881594038], [7.884975809227156, 48.449454737279545]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_437_AB_ne_438\",\"NAYY 4x150 SE\",2485,2479,0.033,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884975809227156, 48.449454737279545], [7.8845339454005785, 48.4494950914596]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_203_AB_ne_205\",\"NAYY 4x150 SE\",2487,2488,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887583251786105, 48.453395448847026], [7.8876073369416595, 48.45320729530561]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_205_AB_w60947405\",\"NAYY 4x150 SE\",2488,2026,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8876073369416595, 48.45320729530561], [7.887627981209496, 48.45304602083172]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872801_AB_ne_269\",\"NAYY 4x150 SE\",2033,2489,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89121546473004, 48.45232087043861], [7.891439993549367, 48.45223791392651]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_63_AB_w33105477\",\"NAYY 4x150 SE\",2490,2061,0.0147,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882026310999165, 48.45978767276309], [7.882221967602594, 48.45980975748354]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105573_AB_ne_21\",\"NAYY 4x150 SE\",2073,2491,0.0392,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88624990213573, 48.46031859384479], [7.886758000356834, 48.46042010899576]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873109_AB_ne_529\",\"NAYY 4x150 SE\",2080,2492,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88802961322858, 48.458415556906175], [7.88813512855387, 48.45822101011578]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_135_AB_ne_137\",\"NAYY 4x150 SE\",2081,2496,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8882734880817456, 48.457869243983716], [7.88829888589703, 48.45777178400514]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_137_AB_ne_136\",\"NAYY 4x150 SE\",2496,2497,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88829888589703, 48.45777178400514], [7.888312739208579, 48.45771862401347]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_136_AB_w318872999\",\"NAYY 4x150 SE\",2497,2082,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888312739208579, 48.45771862401347], [7.888349681226662, 48.457576864024084]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872903_AB_ne_143\",\"NAYY 4x150 SE\",3262,2493,0.0208,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8884525714914435, 48.45723118376039], [7.88848861048778, 48.45704531627701]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_143_AB_w540665557\",\"NAYY 4x150 SE\",2493,2085,0.032,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88848861048778, 48.45704531627701], [7.8885591748412285, 48.45676142248534]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_157_AB_w318872792\",\"NAYY 4x150 SE\",2494,2087,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888649584230408, 48.4563976834726], [7.888659192644714, 48.456317253587095]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_252_AB_ne_253\",\"NAYY 4x150 SE\",2499,2089,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8929628640321345, 48.45666294324315], [7.893057373307738, 48.45669791699984]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_254_AB_w318873050\",\"NAYY 4x150 SE\",2501,2090,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893140069031202, 48.45672851897394], [7.893187323775253, 48.45674600578994]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872958_AB_ne_236\",\"NAYY 4x150 SE\",2094,2502,0.0397,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893429269020381, 48.45460821979616], [7.89362191460583, 48.45427470928437]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_236_AB_w318872946\",\"NAYY 4x150 SE\",2502,2095,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89362191460583, 48.45427470928437], [7.893656006150219, 48.45422575375054]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_234_AB_ne_235\",\"NAYY 4x150 SE\",2504,2505,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894122961782367, 48.455469274436524], [7.894257803733567, 48.455462865624355]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_235_AB_w318872982\",\"NAYY 4x150 SE\",2505,2098,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894257803733567, 48.455462865624355], [7.894338708889146, 48.45545902026107]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_181_AB_w318873007\",\"NAYY 4x150 SE\",2508,2510,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885694501061844, 48.45482890391864], [7.885616799886186, 48.45484438143561]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_177_AB_w318873000\",\"NAYY 4x150 SE\",2510,2105,0.0272,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885616799886186, 48.45484438143561], [7.885249799495373, 48.45482840723196]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872973_AB_ne_174\",\"NAYY 4x150 SE\",2107,2509,0.032,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884663633879528, 48.45479888170042], [7.884231166938014, 48.454805690961706]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_18_AB_ne_51\",\"NAYY 4x150 SE\",2512,2513,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887484725417409, 48.461622664240004], [7.887616013525725, 48.46150869369526]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_17_AB_w33105559\",\"NAYY 4x150 SE\",2514,2110,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887214063485438, 48.46121316801147], [7.887450234723799, 48.46131798039374]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_119_AB_w421570397\",\"NAYY 4x150 SE\",2518,2112,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8796816678322745, 48.4565492711174], [7.879841789646067, 48.45639333256107]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_115_AB_w488966637\",\"NAYY 4x150 SE\",2516,2124,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8808798990455315, 48.455608355471654], [7.88101542805225, 48.45553393718501]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_117_AB_w488966638\",\"NAYY 4x150 SE\",2517,2126,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881484563869113, 48.45527633416037], [7.881690074508297, 48.45517385087612]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_374_AB_w488966628\",\"NAYY 4x150 SE\",2520,2133,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882177353182134, 48.45453012038456], [7.882188896743925, 48.45447671694935]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488974996_AB_ne_523\",\"NAYY 4x150 SE\",2137,2524,0.029,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88272346685267, 48.45643653409649], [7.8827914405293384, 48.45669335565266]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_523_AB_ne_95\",\"NAYY 4x150 SE\",2524,2525,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8827914405293384, 48.45669335565266], [7.882821911703382, 48.45680848254225]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_95_AB_ne_120\",\"NAYY 4x150 SE\",2525,2526,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882821911703382, 48.45680848254225], [7.882864099829749, 48.45696788933446]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_120_AB_ne_83\",\"NAYY 4x150 SE\",3210,2527,0.0153,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882980583372757, 48.45699022740513], [7.882903885371663, 48.457118447084866]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_83_AB_ne_82\",\"NAYY 4x150 SE\",3187,2521,0.0151,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8829277596025085, 48.45719647297669], [7.882968573043025, 48.45732985913466]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_82_AB_ne_80\",\"NAYY 4x150 SE\",2521,2522,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882968573043025, 48.45732985913466], [7.8830224079849724, 48.45748770639805]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_80_AB_w33105602\",\"NAYY 4x150 SE\",2522,2138,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8830224079849724, 48.45748770639805], [7.883070261540066, 48.4576280150541]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_81_AB_w540665548\",\"NAYY 4x150 SE\",2523,2140,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883135844260417, 48.45783921945068], [7.88317344170897, 48.45802639040328]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_469_AB_w435394265\",\"NAYY 4x150 SE\",2528,2167,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8755141726086375, 48.45784866731097], [7.875553367727324, 48.457841734123065]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_318_AB_w368882792\",\"NAYY 4x150 SE\",2529,2168,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875644822963588, 48.45782555663222], [7.875710148097469, 48.457814001236834]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w435394263_AB_ne_320\",\"NAYY 4x150 SE\",2170,2530,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876609504989151, 48.457649493318996], [7.876726185976272, 48.45762655198564]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_320_AB_w435394898\",\"NAYY 4x150 SE\",2530,2171,0.037,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876726185976272, 48.45762655198564], [7.877209761657835, 48.45754202565532]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_159_AB_w318872944\",\"NAYY 4x150 SE\",2541,2186,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887931100012826, 48.45618651622601], [7.88778261529261, 48.45618859506077]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_160_AB_w318872817\",\"NAYY 4x150 SE\",2543,2187,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887728585082696, 48.4561871312663], [7.887539479375944, 48.456182007786275]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_161_AB_w318873009\",\"NAYY 4x150 SE\",2190,2191,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886972162515828, 48.45616663548308], [7.886688504232392, 48.456158948283644]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_122_AB_w488971184\",\"NAYY 4x150 SE\",2203,2204,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883788635104014, 48.45613720587346], [7.8836815399155356, 48.45614722776217]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_111_AB_w488974997\",\"NAYY 4x150 SE\",2531,2208,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88237807638913, 48.45629675037953], [7.882260963921595, 48.456318690522686]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488975000_AB_ne_106\",\"NAYY 4x150 SE\",2212,2532,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881571299604403, 48.45644789115266], [7.881324060616446, 48.456494207345834]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_106_AB_ne_109\",\"NAYY 4x150 SE\",2532,2533,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881324060616446, 48.456494207345834], [7.881245985054882, 48.45650883340103]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_109_AB_ne_105\",\"NAYY 4x150 SE\",2533,2534,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881245985054882, 48.45650883340103], [7.881076821187224, 48.45654052300406]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_105_AB_ne_108\",\"NAYY 4x150 SE\",2534,2535,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881076821187224, 48.45654052300406], [7.88095970761936, 48.45656246181338]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_108_AB_ne_104\",\"NAYY 4x150 SE\",2535,2536,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88095970761936, 48.45656246181338], [7.880829581316601, 48.45658683812725]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_104_AB_ne_107\",\"NAYY 4x150 SE\",2536,2537,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880829581316601, 48.45658683812725], [7.880660416940301, 48.45661852711371]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_107_AB_w318873134\",\"NAYY 4x150 SE\",2537,2214,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880660416940301, 48.45661852711371], [7.880582341004587, 48.456633152715405]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421187537_AB_ne_314\",\"NAYY 4x150 SE\",2222,2538,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878048923639968, 48.45704491384233], [7.8777649852967855, 48.45705639013463]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_313_AB_ne_518\",\"NAYY 4x150 SE\",2539,2540,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877515868720237, 48.45714595575538], [7.877463863251031, 48.4571558133698]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_317_AB_w357214817\",\"NAYY 4x150 SE\",2550,2223,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874825133989819, 48.457622561033396], [7.874613411512906, 48.45765202135888]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_189_AB_ne_187\",\"NAYY 4x150 SE\",2551,2554,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885744986306017, 48.45352110221725], [7.885691265455284, 48.453525195664284]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_187_AB_w336644733\",\"NAYY 4x150 SE\",2554,2241,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885691265455284, 48.453525195664284], [7.885409230854023, 48.453546685848906]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_185_AB_w336644728\",\"NAYY 4x150 SE\",2241,2242,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885409230854023, 48.453546685848906], [7.885261498353498, 48.453557942335586]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_184_AB_w336644725\",\"NAYY 4x150 SE\",2580,2244,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885073475081261, 48.45357226849812], [7.8850197541277485, 48.4535763616309]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_182_AB_ne_190\",\"NAYY 4x150 SE\",2552,2553,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884127955598791, 48.45371379038138], [7.884027681760744, 48.45374073217007]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_190_AB_ne_376\",\"NAYY 4x150 SE\",2553,2555,0.0253,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884027681760744, 48.45374073217007], [7.8837070970590295, 48.45381910280257]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_376_AB_ne_373\",\"NAYY 4x150 SE\",2555,2556,0.0166,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8837070970590295, 48.45381910280257], [7.883486654250778, 48.453848177379385]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_373_AB_ne_369\",\"NAYY 4x150 SE\",2556,2557,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883486654250778, 48.453848177379385], [7.883140380805613, 48.45388823689352]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_369_AB_ne_368\",\"NAYY 4x150 SE\",2557,2558,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883140380805613, 48.45388823689352], [7.8828866576037, 48.45391405483598]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_368_AB_ne_365\",\"NAYY 4x150 SE\",2558,2560,0.0117,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8828866576037, 48.45391405483598], [7.882730497874373, 48.453927884032645]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_367_AB_ne_364\",\"NAYY 4x150 SE\",2560,2561,0.0174,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882730497874373, 48.453927884032645], [7.8824961121941515, 48.45393669802198]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_364_AB_ne_366\",\"NAYY 4x150 SE\",2561,2562,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8824961121941515, 48.45393669802198], [7.882455710926381, 48.45393904034471]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_363_AB_ne_358\",\"NAYY 4x150 SE\",2563,2564,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882185911672983, 48.45394697202619], [7.881875003749314, 48.453945362290554]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_358_AB_w318872829\",\"NAYY 4x150 SE\",2564,2246,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881875003749314, 48.453945362290554], [7.881807415074686, 48.45394501223682]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872829_AB_ne_361\",\"NAYY 4x150 SE\",2246,2565,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881807415074686, 48.45394501223682], [7.881604649060764, 48.453943961837574]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_361_AB_ne_357\",\"NAYY 4x150 SE\",2565,2566,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881604649060764, 48.453943961837574], [7.881537060392597, 48.453943611625164]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_357_AB_ne_360\",\"NAYY 4x150 SE\",2566,2568,0.0129,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881537060392597, 48.453943611625164], [7.881363601630089, 48.45395165077615]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_362_AB_ne_356\",\"NAYY 4x150 SE\",2568,2569,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881363601630089, 48.45395165077615], [7.881261731483362, 48.45397579859977]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_356_AB_w318872868\",\"NAYY 4x150 SE\",2569,2247,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881261731483362, 48.45397579859977], [7.881019789503185, 48.45403314931588]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_354_AB_w318872846\",\"NAYY 4x150 SE\",2572,2249,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880190556091238, 48.45422641134713], [7.879844873873816, 48.45430433453998]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_348_AB_w540665544\",\"NAYY 4x150 SE\",2573,2250,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879704040079115, 48.454336080725575], [7.879352971280081, 48.454402055064776]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w540665544_AB_ne_346\",\"NAYY 4x150 SE\",2250,2574,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879352971280081, 48.454402055064776], [7.879261423912471, 48.454417984851766]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_346_AB_ne_347\",\"NAYY 4x150 SE\",2574,2575,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879261423912471, 48.454417984851766], [7.879065250792889, 48.45445211986285]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_347_AB_ne_345\",\"NAYY 4x150 SE\",2575,2576,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879065250792889, 48.45445211986285], [7.878869077415661, 48.454486254537194]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_345_AB_ne_344\",\"NAYY 4x150 SE\",2576,2577,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878869077415661, 48.454486254537194], [7.878607512511986, 48.454531766912666]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_344_AB_ne_343\",\"NAYY 4x150 SE\",2577,2578,0.024,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878607512511986, 48.454531766912666], [7.878293660386799, 48.45458644257544]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_343_AB_w318873048\",\"NAYY 4x150 SE\",2578,2251,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878293660386799, 48.45458644257544], [7.878099872620863, 48.454626152589384]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w450863738_AB_ne_342\",\"NAYY 4x150 SE\",2252,2579,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878009438228256, 48.45464468381663], [7.8778156500264735, 48.45468439334801]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_342_AB_ne_340\",\"NAYY 4x150 SE\",2579,2581,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8778156500264735, 48.45468439334801], [7.8776347807699025, 48.45472145528055]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_341_AB_w318872888\",\"NAYY 4x150 SE\",2581,2253,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8776347807699025, 48.45472145528055], [7.8774280727312735, 48.45476381142401]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_336_AB_ne_339\",\"NAYY 4x150 SE\",2583,2584,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877046242092528, 48.45485452250298], [7.876894080134313, 48.45489192793538]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_339_AB_w318872996\",\"NAYY 4x150 SE\",2584,2255,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876894080134313, 48.45489192793538], [7.876843359432559, 48.454904396367716]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872996_AB_ne_337\",\"NAYY 4x150 SE\",2255,2585,0.0169,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876843359432559, 48.454904396367716], [7.876637274654046, 48.45496895133353]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_332_AB_ne_331\",\"NAYY 4x150 SE\",2586,2587,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876184294724348, 48.4552753973346], [7.875958278454889, 48.45545444492444]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_331_AB_w421188581\",\"NAYY 4x150 SE\",2587,2256,0.0269,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875958278454889, 48.45545444492444], [7.875685936801814, 48.45561519039801]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_326_AB_ne_327\",\"NAYY 4x150 SE\",2588,2589,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875199925302061, 48.45584064204452], [7.874895156906502, 48.45595710784311]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_327_AB_ne_468\",\"NAYY 4x150 SE\",2589,2590,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874895156906502, 48.45595710784311], [7.874813103640329, 48.45598846387951]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_468_AB_w357214820\",\"NAYY 4x150 SE\",2590,2257,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874813103640329, 48.45598846387951], [7.874707606436192, 48.45602877869606]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_324_AB_w357214810\",\"NAYY 4x150 SE\",2593,2260,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874367669871909, 48.45615868132524], [7.87427389396474, 48.45619451635379]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w428826007_AB_ne_454\",\"NAYY 4x150 SE\",2262,2623,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896607121303831, 48.453770190096094], [7.8963622240655935, 48.45382169172858]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_454_AB_ne_453\",\"NAYY 4x150 SE\",2623,2624,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8963622240655935, 48.45382169172858], [7.8962591092931, 48.45384337646938]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_453_AB_ne_266\",\"NAYY 4x150 SE\",2624,2596,0.0208,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8962591092931, 48.45384337646938], [7.895990557185767, 48.45389841955057]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873099_AB_ne_527\",\"NAYY 4x150 SE\",2273,2598,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8934185973293784, 48.45401138272389], [7.893058792281874, 48.45397060152075]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_527_AB_w318873066\",\"NAYY 4x150 SE\",2598,2275,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893058792281874, 48.45397060152075], [7.892698987829453, 48.453929819196716]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873101_AB_ne_219\",\"NAYY 4x150 SE\",2275,2599,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892698987829453, 48.453929819196716], [7.892352510030341, 48.45389054626959]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_223_AB_ne_222\",\"NAYY 4x150 SE\",2599,2601,0.028,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892352510030341, 48.45389054626959], [7.89197561061828, 48.45386839768435]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_222_AB_ne_267\",\"NAYY 4x150 SE\",2601,2605,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89197561061828, 48.45386839768435], [7.891773469271793, 48.453857766732696]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_220_AB_ne_224\",\"NAYY 4x150 SE\",2605,2607,0.024,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891773469271793, 48.453857766732696], [7.891449738269736, 48.453861113087996]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_215_AB_ne_214\",\"NAYY 4x150 SE\",2607,2277,0.048,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891449738269736, 48.453861113087996], [7.890801995044247, 48.45388654909013]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_212_AB_w318872804\",\"NAYY 4x150 SE\",2610,2278,0.0074,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890457117632247, 48.45389081010768], [7.890357338430351, 48.45388608207393]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_446_AB_ne_210\",\"NAYY 4x150 SE\",2278,2612,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890357338430351, 48.45388608207393], [7.89022295028395, 48.45387635461565]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_207_AB_w318873020\",\"NAYY 4x150 SE\",2614,2280,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8891674414497075, 48.453772433461], [7.888888770024442, 48.45373642551763]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_202_AB_w318872842\",\"NAYY 4x150 SE\",2615,2282,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88850394007907, 48.4536866945125], [7.888278350470499, 48.45365754125843]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_200_AB_ne_204\",\"NAYY 4x150 SE\",2616,2617,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887290310947677, 48.45350946655058], [7.887223159142458, 48.45350435408402]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_204_AB_ne_199\",\"NAYY 4x150 SE\",2617,2618,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887223159142458, 48.45350435408402], [7.886941121715395, 48.45348288129757]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_199_AB_ne_197\",\"NAYY 4x150 SE\",2618,2619,0.0269,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886941121715395, 48.45348288129757], [7.886577816966413, 48.453483277843695]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_197_AB_ne_196\",\"NAYY 4x150 SE\",2619,2620,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886577816966413, 48.453483277843695], [7.886496934714263, 48.453487302138136]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_196_AB_w336644718\",\"NAYY 4x150 SE\",2620,2287,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886496934714263, 48.453487302138136], [7.886348650554723, 48.45349467986324]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w336644718_AB_ne_463\",\"NAYY 4x150 SE\",2287,2621,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886348650554723, 48.45349467986324], [7.886119484048066, 48.45350608142566]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873124_AB_ne_26\",\"NAYY 4x150 SE\",2289,2631,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8876319605195295, 48.4591422325219], [7.887603585692352, 48.45919277666736]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_26_AB_ne_25\",\"NAYY 4x150 SE\",2631,2634,0.0173,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887603585692352, 48.45919277666736], [7.887535838475993, 48.45934152042764]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_25_AB_ne_31\",\"NAYY 4x150 SE\",3218,2635,0.0071,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887585192866757, 48.45937367612204], [7.88749776630561, 48.45940023269303]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_30_AB_ne_29\",\"NAYY 4x150 SE\",2635,2637,0.0066,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88749776630561, 48.45940023269303], [7.887464587334839, 48.45945573984905]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_29_AB_ne_28\",\"NAYY 4x150 SE\",2637,2638,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887464587334839, 48.45945573984905], [7.8874380836206965, 48.459506731414265]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_28_AB_ne_24\",\"NAYY 4x150 SE\",2638,2639,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8874380836206965, 48.459506731414265], [7.887420414447965, 48.45954072578716]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_27_AB_ne_33\",\"NAYY 4x150 SE\",2639,2641,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887420414447965, 48.45954072578716], [7.8873541548368085, 48.45966820465818]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_33_AB_w318873044\",\"NAYY 4x150 SE\",2641,2290,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8873541548368085, 48.45966820465818], [7.887332068225022, 48.45971069760554]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_34_AB_ne_23\",\"NAYY 4x150 SE\",2290,2643,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887332068225022, 48.45971069760554], [7.887309981575694, 48.459753190548085]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_35_AB_ne_36\",\"NAYY 4x150 SE\",2643,2625,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887309981575694, 48.459753190548085], [7.8872834775472995, 48.45980418207272]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_36_AB_ne_37\",\"NAYY 4x150 SE\",2625,2626,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8872834775472995, 48.45980418207272], [7.887261390815663, 48.45984667500466]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_37_AB_ne_38\",\"NAYY 4x150 SE\",2626,2627,0.005,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887261390815663, 48.45984667500466], [7.887239304046752, 48.45988916793168]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872860_AB_ne_40\",\"NAYY 4x150 SE\",2292,2628,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887159791368706, 48.4600421424292], [7.88714653920854, 48.46006763817271]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_40_AB_ne_22\",\"NAYY 4x150 SE\",2628,2629,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88714653920854, 48.46006763817271], [7.887080278205798, 48.46019511686406]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105555_AB_ne_62\",\"NAYY 4x150 SE\",2294,2633,0.034,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886066677852947, 48.462169079998596], [7.885918685698281, 48.46245853442331]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_424_AB_ne_425\",\"NAYY 4x150 SE\",2699,2697,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883740618045129, 48.44946174304149], [7.8835900393444325, 48.44935847043899]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_425_AB_ne_426\",\"NAYY 4x150 SE\",2697,2698,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8835900393444325, 48.44935847043899], [7.883433690595182, 48.44925914443783]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872785_AB_ne_450\",\"NAYY 4x150 SE\",2297,2708,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889685448076782, 48.45579994052457], [7.8894223890528625, 48.455841488463705]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_232_AB_ne_230\",\"NAYY 4x150 SE\",2710,2709,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892261110872578, 48.454797526470124], [7.892409349315515, 48.454789719813355]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_230_AB_w318872778\",\"NAYY 4x150 SE\",2709,2299,0.0119,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892409349315515, 48.454789719813355], [7.892565141061643, 48.45476490557844]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_296_AB_ne_295\",\"NAYY 4x150 SE\",2717,2718,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8908343212830605, 48.45722704145487], [7.890736403119127, 48.45727507922022]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_295_AB_ne_294\",\"NAYY 4x150 SE\",2718,2724,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890736403119127, 48.45727507922022], [7.890649364596523, 48.45731777938455]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_294_AB_ne_293\",\"NAYY 4x150 SE\",2724,2727,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890649364596523, 48.45731777938455], [7.890540566238706, 48.45737115449546]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_300_AB_ne_154\",\"NAYY 4x150 SE\",2727,2728,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890540566238706, 48.45737115449546], [7.89031208894724, 48.457483241886415]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_154_AB_ne_153\",\"NAYY 4x150 SE\",2728,2729,0.0147,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89031208894724, 48.457483241886415], [7.890154491467765, 48.457402536798824]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_153_AB_ne_291\",\"NAYY 4x150 SE\",2729,2731,0.0129,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890154491467765, 48.457402536798824], [7.890110410234415, 48.45729038814557]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_152_AB_ne_150\",\"NAYY 4x150 SE\",3081,2719,0.01800827,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890038708357819, 48.457226901667106], [7.88987760437124, 48.45710510794048]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_150_AB_ne_151\",\"NAYY 4x150 SE\",2719,2720,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88987760437124, 48.45710510794048], [7.889759438340642, 48.45712439289758]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_151_AB_ne_149\",\"NAYY 4x150 SE\",2720,2721,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889759438340642, 48.45712439289758], [7.889588753919782, 48.45715224873112]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_149_AB_ne_140\",\"NAYY 4x150 SE\",2721,2722,0.0213,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889588753919782, 48.45715224873112], [7.889308449165078, 48.457194434160584]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_142_AB_ne_141\",\"NAYY 4x150 SE\",2722,3046,0.0182,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889308449165078, 48.457194434160584], [7.889062290646957, 48.45718489345359]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_141_AB_w318872965\",\"NAYY 4x150 SE\",2725,2302,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8889653960361805, 48.45718014974011], [7.8887016847503535, 48.45714045310143]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_138_AB_ne_139\",\"NAYY 4x150 SE\",2733,2734,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889043140861939, 48.457596744686406], [7.889055852715901, 48.45753437037354]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_139_AB_w318872835\",\"NAYY 4x150 SE\",2734,2304,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889055852715901, 48.45753437037354], [7.889093988083171, 48.45734724742103]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w450863726_AB_ne_272\",\"NAYY 4x150 SE\",2322,2737,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890910564738858, 48.452990513923446], [7.890856523133174, 48.45298931530568]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_272_AB_ne_271\",\"NAYY 4x150 SE\",2737,2738,0.0059,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890856523133174, 48.45298931530568], [7.890800288120917, 48.452951776151934]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_271_AB_ne_270\",\"NAYY 4x150 SE\",2738,2739,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890800288120917, 48.452951776151934], [7.890600106100785, 48.45280547713607]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_240_AB_ne_239\",\"NAYY 4x150 SE\",2742,2743,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89162836251834, 48.45603772637089], [7.8917007513774236, 48.45607826783189]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_239_AB_ne_238\",\"NAYY 4x150 SE\",2743,2744,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8917007513774236, 48.45607826783189], [7.891941971780232, 48.456208640505395]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_238_AB_ne_241\",\"NAYY 4x150 SE\",2744,2741,0.024,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891941971780232, 48.456208640505395], [7.892202502398409, 48.4563372622425]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_46_AB_w33105563\",\"NAYY 4x150 SE\",2745,2335,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888733171812259, 48.460133488895565], [7.888765491242748, 48.46007432836451]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082829_AB_ne_103\",\"NAYY 4x150 SE\",2353,2751,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879817309587127, 48.45713891099873], [7.879779479172251, 48.45695176094112]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w450863749_AB_ne_511\",\"NAYY 4x150 SE\",2360,2752,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877057014996176, 48.45943287670732], [7.8770461312816265, 48.459406889839286]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_511_AB_ne_503\",\"NAYY 4x150 SE\",2752,2754,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8770461312816265, 48.459406889839286], [7.876980829223318, 48.45925096860892]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_510_AB_ne_504\",\"NAYY 4x150 SE\",2754,2755,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876980829223318, 48.45925096860892], [7.876926411141039, 48.45912103422116]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_504_AB_ne_509\",\"NAYY 4x150 SE\",2755,2756,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876926411141039, 48.45912103422116], [7.876915527557281, 48.45909504734043]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_509_AB_ne_505\",\"NAYY 4x150 SE\",2756,2757,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876915527557281, 48.45909504734043], [7.876904643984424, 48.45906906045864]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_505_AB_ne_506\",\"NAYY 4x150 SE\",2757,2758,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876904643984424, 48.45906906045864], [7.876861109802123, 48.45896511292088]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_506_AB_ne_508\",\"NAYY 4x150 SE\",2758,2759,0.003,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876861109802123, 48.45896511292088], [7.876850226283763, 48.45893912603378]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_508_AB_w368882785\",\"NAYY 4x150 SE\",2759,2361,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876850226283763, 48.45893912603378], [7.8767958088555945, 48.45880919158245]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w368882785_AB_ne_477\",\"NAYY 4x150 SE\",2361,2761,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8767958088555945, 48.45880919158245], [7.8767197390518024, 48.45862726221184]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_477_AB_ne_479\",\"NAYY 4x150 SE\",2761,2762,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8767197390518024, 48.45862726221184], [7.876654740997127, 48.45847128496929]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_479_AB_ne_475\",\"NAYY 4x150 SE\",2762,2763,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876654740997127, 48.45847128496929], [7.876618631135561, 48.45838463092936]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_475_AB_ne_474\",\"NAYY 4x150 SE\",2763,2764,0.008,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876618631135561, 48.45838463092936], [7.876589743333097, 48.458315307688935]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_480_AB_w450863771\",\"NAYY 4x150 SE\",2764,2766,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876589743333097, 48.458315307688935], [7.876524746059718, 48.45815933037076]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_473_AB_ne_471\",\"NAYY 4x150 SE\",2766,2768,0.018,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876524746059718, 48.45815933037076], [7.87645974917711, 48.458003353014874]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_472_AB_w435394264\",\"NAYY 4x150 SE\",2768,2363,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87645974917711, 48.458003353014874], [7.876387530876557, 48.45783004479718]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_417_AB_ne_416\",\"NAYY 4x150 SE\",2772,2773,0.009,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885783809787022, 48.45250354930336], [7.8857548215837, 48.452424951167664]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_415_AB_w357218594\",\"NAYY 4x150 SE\",2775,2776,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885607245671018, 48.452164593593515], [7.885485336932328, 48.45199405914649]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_413_AB_w357218601\",\"NAYY 4x150 SE\",2776,2777,0.022,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885485336932328, 48.45199405914649], [7.885355948787797, 48.45181593941741]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_411_AB_ne_279\",\"NAYY 4x150 SE\",2778,2780,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8851964927005955, 48.45159754962894], [7.885060660806747, 48.451411513710624]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_410_AB_ne_278\",\"NAYY 4x150 SE\",2780,2783,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885060660806747, 48.451411513710624], [7.884936641240706, 48.45124165469012]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_276_AB_ne_275\",\"NAYY 4x150 SE\",2783,3239,0.0545,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884936641240706, 48.45124165469012], [7.884593158631119, 48.45080454715035]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_275_AB_ne_402\",\"NAYY 4x150 SE\",3239,2788,0.0259,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884580445663219, 48.45080633501646], [7.884371901650206, 48.45063300339345]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_403_AB_ne_406\",\"NAYY 4x150 SE\",2788,2789,0.013,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884371901650206, 48.45063300339345], [7.8843116971250105, 48.45052318070564]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_406_AB_ne_405\",\"NAYY 4x150 SE\",2789,2790,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8843116971250105, 48.45052318070564], [7.884246861768855, 48.45040491008344]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_405_AB_ne_464\",\"NAYY 4x150 SE\",2790,2791,0.024,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884246861768855, 48.45040491008344], [7.884135716135298, 48.45020216036028]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_464_AB_ne_422\",\"NAYY 4x150 SE\",2973,2793,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884082153807396, 48.45016873590543], [7.884060685152108, 48.45002955323305]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_465_AB_ne_423\",\"NAYY 4x150 SE\",2793,2794,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884060685152108, 48.45002955323305], [7.883982300878451, 48.44982941598448]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_428_AB_ne_466\",\"NAYY 4x150 SE\",2794,2796,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883982300878451, 48.44982941598448], [7.883941404975294, 48.44972499652842]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_147_AB_w318872788\",\"NAYY 4x150 SE\",2801,2393,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887170825887138, 48.45676822834115], [7.887366643372757, 48.45680324100493]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872788_AB_ne_146\",\"NAYY 4x150 SE\",2393,2802,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887366643372757, 48.45680324100493], [7.887669295066832, 48.45685064604081]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_146_AB_ne_148\",\"NAYY 4x150 SE\",2802,2800,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887669295066832, 48.45685064604081], [7.887946352951586, 48.45689184655348]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_524_AB_ne_113\",\"NAYY 4x150 SE\",2803,2804,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882504814562864, 48.455824658851256], [7.882525701246002, 48.45587679203956]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_113_AB_ne_114\",\"NAYY 4x150 SE\",2804,2805,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882525701246002, 48.45587679203956], [7.882591842686255, 48.45604188044314]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873064_AB_ne_456\",\"NAYY 4x150 SE\",2410,2806,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89532537472841, 48.45357009699253], [7.895418959003917, 48.45364696442056]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_321_AB_w357214808\",\"NAYY 4x150 SE\",2808,2411,0.006,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874392107340055, 48.45688054987146], [7.874403263653784, 48.45693398967315]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w357214823_AB_ne_315\",\"NAYY 4x150 SE\",2413,2807,0.029,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874672459116849, 48.45724780552818], [7.87506157236945, 48.45721594145517]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_323_AB_w357214806\",\"NAYY 4x150 SE\",2809,2415,0.021,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874215919288364, 48.45669625584023], [7.8744974639989875, 48.45667200278655]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105645_AB_ne_1\",\"NAYY 4x150 SE\",2424,2810,0.0109,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8829156631772, 48.46105707896122], [7.88294058527794, 48.46115335309582]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_110_AB_ne_112\",\"NAYY 4x150 SE\",2813,2814,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881682257806999, 48.4559237399928], [7.882007727718654, 48.45583546834429]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_112_AB_w488971168\",\"NAYY 4x150 SE\",2814,2427,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882007727718654, 48.45583546834429], [7.882295642479984, 48.45575738111031]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_452_AB_w292098016\",\"NAYY 4x150 SE\",2818,2428,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88931085423382, 48.45465459812705], [7.8891956343753105, 48.454522333145874]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_449_AB_ne_286\",\"NAYY 4x150 SE\",2428,2820,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8891956343753105, 48.454522333145874], [7.889066859943183, 48.45437450744405]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_286_AB_ne_284\",\"NAYY 4x150 SE\",2820,2821,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889066859943183, 48.45437450744405], [7.888992306664229, 48.45428892407807]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_284_AB_w318872926\",\"NAYY 4x150 SE\",2821,2429,0.0217,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888992306664229, 48.45428892407807], [7.889027051063527, 48.45409527708293]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_227_AB_ne_228\",\"NAYY 4x150 SE\",2825,2826,0.0129,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891674253905367, 48.45499416508422], [7.891843901398744, 48.45496723869549]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_288_AB_ne_297\",\"NAYY 4x150 SE\",2828,2829,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8908359101600665, 48.45685523723882], [7.890942454463265, 48.45698044678987]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_451_AB_w292098037\",\"NAYY 4x150 SE\",2866,2457,0.015,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887962167276227, 48.45500950436388], [7.8881552294239095, 48.45496825647269]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_273_AB_ne_282\",\"NAYY 4x150 SE\",2897,1913,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886557204330211, 48.45070388771883], [7.886583177742885, 48.45061564216277]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_260_AB_ne_262\",\"NAYY 4x150 SE\",2906,2907,0.0184,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.899787025853246, 48.45376086422677], [7.899842109217477, 48.45359954837653]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8383\",\"NAYY 4x150 SE\",2443,3001,0.2563,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.871855401045678, 48.459609003922104], [7.871980155374349, 48.45844777347973], [7.873003421885337, 48.45820272824671], [7.872655985258644, 48.457878989800136]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8384\",\"NAYY 4x150 SE\",2102,3001,0.1181,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.873502617884708, 48.458759191764806], [7.872637803944236, 48.45787881178126]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8385\",\"NAYY 4x150 SE\",2103,3001,0.1889,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.873960089899977, 48.45932045289878], [7.872623846913042, 48.457878675121684]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8386\",\"NAYY 4x150 SE\",3018,3000,0.2586,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.872073854017431, 48.46212651527407], [7.872027932515989, 48.46206309153667], [7.873578001097607, 48.46176337450694], [7.874778617355994, 48.46142245124345], [7.875171347554666, 48.46128511616871]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w450863756_AB_ne_512\",\"NAYY 4x150 SE\",1826,3020,0.0108,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877199767113902, 48.459881383148605], [7.8773247845750705, 48.45983060417061]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w368882787_AB_ne_469\",\"NAYY 4x150 SE\",2166,3021,0.0065,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875174481141979, 48.45790875437664], [7.875259153368428, 48.45789377705273]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8391\",\"NAYY 4x150 SE\",1735,3021,0.0404,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875310006930226, 48.458255927865636], [7.875259153368428, 48.45789377705273]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8392\",\"NAYY 4x150 SE\",3288,2549,0.0225,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8751313210417795, 48.45756759855231], [7.875430077284178, 48.45752742067641]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8393\",\"NAYY 4x50 SE\",701,1764,0.0124,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875933568365696, 48.457159443827756], [7.875842780675566, 48.457065534448596]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8394\",\"NAYY 4x150 SE\",2142,2260,0.0272,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.873962581704999, 48.456324686498974], [7.87427389396474, 48.45619451635379]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8395\",\"NAYY 4x150 SE\",2588,3023,0.0311,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875199925302061, 48.45584064204452], [7.875570608061051, 48.45570950039705]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8396\",\"NAYY 4x150 SE\",2160,3023,0.024,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87562139321701, 48.45592255486053], [7.875570608061051, 48.45570950039705]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8397\",\"NAYY 4x150 SE\",2979,3023,0.0177,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875402372351117, 48.45559641680546], [7.875570608061051, 48.45570950039705]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8398\",\"NAYY 4x150 SE\",3023,2256,0.0135,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875570608061051, 48.45570950039705], [7.875685936801814, 48.45561519039801]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8400\",\"NAYY 4x150 SE\",2586,3214,0.0285,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876184294724348, 48.4552753973346], [7.876427337419512, 48.45508054800413]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8401\",\"NAYY 4x150 SE\",2853,3214,0.0132,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876301712631516, 48.45499183611395], [7.876426379366044, 48.45505349201133]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8402\",\"NAYY 4x150 SE\",3026,2585,0.0159,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876527217051461, 48.45509197708119], [7.876637274654046, 48.45496895133353]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8404\",\"NAYY 4x150 SE\",2240,3026,0.011,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876635222018714, 48.45516010022785], [7.876527217051461, 48.45509197708119]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8405\",\"NAYY 4x150 SE\",2832,2253,0.0184,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877474268204676, 48.45492676141276], [7.8774280727312735, 48.45476381142401]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8406\",\"NAYY 4x150 SE\",2252,3004,0.0096,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878009438228256, 48.45464468381663], [7.878029663798229, 48.454714806423766]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8407\",\"NAYY 4x150 SE\",2251,3004,0.01,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878099872620863, 48.454626152589384], [7.878114144368008, 48.454715629626804]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8408\",\"NAYY 4x150 SE\",3004,1641,0.0449,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87814780142807, 48.454715957573626], [7.878143474054435, 48.45463976006514], [7.878408768140437, 48.4546166245309], [7.878459291747455, 48.454753324656146]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873034_AB_w318873038\",\"NAYY 4x150 SE\",1775,3028,0.0077,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879002892116534, 48.455523061980436], [7.87907008772769, 48.45547015093875]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8410\",\"NAYY 4x150 SE\",2808,2809,0.0243,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874392107340055, 48.45688054987146], [7.87423592503927, 48.45669645144914]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8412\",\"NAYY 4x150 SE\",2142,2809,0.0828,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.873962581704999, 48.456324686498974], [7.873685902291722, 48.45641315459139], [7.873637236830488, 48.4564632645048], [7.873697017624393, 48.456555556080886], [7.873894957693875, 48.4566333936662], [7.874117913123949, 48.45665454943334], [7.874215919288364, 48.45669625584023]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8413\",\"NAYY 4x150 SE\",2563,2135,0.0239,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882185911672983, 48.45394697202619], [7.882260474024366, 48.454156523655016]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8414\",\"NAYY 4x150 SE\",1799,2134,0.0163,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882087017490189, 48.45439661167271], [7.882230135063835, 48.4542898869691]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8415\",\"NAYY 4x150 SE\",2860,2248,0.0186,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880538506840341, 48.45429815174192], [7.880344192297726, 48.454191778480684]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8416\",\"NAYY 4x150 SE\",2247,2248,0.053,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881019789503185, 48.45403314931588], [7.880344192297726, 48.454191778480684]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8417\",\"NAYY 4x150 SE\",1633,3028,0.0155,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879026555276804, 48.45533386702502], [7.87907008772769, 48.45547015093875]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8418\",\"NAYY 4x150 SE\",1765,3258,0.0394,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875998367021347, 48.456993851901586], [7.876422713517941, 48.456779742303624]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8419\",\"NAYY 4x150 SE\",2145,3193,0.0152,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876705091005296, 48.45713636927977], [7.876810032435957, 48.45724522512629], [7.876820916102678, 48.45724366356841]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8420\",\"NAYY 4x150 SE\",3289,3290,0.0519,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876151530554981, 48.45739155070941], [7.876831231871735, 48.457274074829634]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8422\",\"NAYY 4x150 SE\",3016,2911,0.0504,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.900032459862565, 48.45525598142214], [7.899422897926602, 48.45505377856789]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8423\",\"NAYY 4x150 SE\",3016,2909,0.1991,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.900064360302034, 48.455256286174624], [7.900422063690723, 48.45365743223981], [7.9001675949428725, 48.45363101052218]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8424\",\"NAYY 4x150 SE\",2972,3016,0.1773,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.900475767662052, 48.45637213094593], [7.900800513154349, 48.45531300299539], [7.90007419401812, 48.45525638011669]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8425\",\"NAYY 4x150 SE\",3033,2806,0.0408,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8957088192085765, 48.45395878157464], [7.895418959003917, 48.45364696442056]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8430\",\"NAYY 4x150 SE\",2263,3033,0.0233,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895404058927039, 48.45401194680592], [7.8957088192085765, 48.45395878157464]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8431\",\"NAYY 4x150 SE\",2400,3191,0.0262,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896024287773536, 48.45462024873893], [7.89588220367913, 48.45442527313641], [7.895907597708883, 48.45441609687109]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8432\",\"NAYY 4x150 SE\",1925,2506,0.0302,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8967344296739945, 48.45488453909872], [7.896365135293023, 48.454999387435016]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8433\",\"NAYY 4x150 SE\",2506,2970,0.0203,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896365135293023, 48.454999387435016], [7.8962363386112715, 48.45516099451741]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8434\",\"NAYY 4x150 SE\",2970,2969,0.0513,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8962363386112715, 48.45516099451741], [7.895684748322605, 48.45544033699704]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8435\",\"NAYY 4x150 SE\",1929,2911,0.1084,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.897957368595217, 48.45506118615379], [7.899422897926602, 48.45505377856789]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8436\",\"NAYY 4x150 SE\",2506,3039,0.0512159,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896365135293023, 48.454999387435016], [7.896445973162587, 48.45484510063625], [7.896388362688961, 48.454694499271106], [7.896309081488695, 48.45456269096156]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8436\",\"NAYY 4x150 SE\",3039,2399,0.0286841,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.896309081488695, 48.45456269096156], [7.896164967935509, 48.45432309428858]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8440\",\"NAYY 4x150 SE\",3196,2969,0.0933,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894462829534986, 48.45562452948756], [7.894597067377803, 48.455620979729595], [7.895209417881717, 48.4555479654393], [7.895684748322605, 48.45544033699704]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8441\",\"NAYY 4x150 SE\",2101,3202,0.0142,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893420144613212, 48.45559999282313], [7.893298772362172, 48.455593017439405], [7.893271228009715, 48.45562556610397]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8442\",\"NAYY 4x150 SE\",2096,2091,0.0235,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893514736063772, 48.455464968207735], [7.893237879647366, 48.45536187327765]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8443\",\"NAYY 4x150 SE\",3033,3015,0.0078,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8957088192085765, 48.45395878157464], [7.89577945176984, 48.45392863001724]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8444\",\"NAYY 4x150 SE\",2396,3015,0.0185,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895923480693084, 48.4540750198504], [7.895860552353142, 48.45392940777574]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8445\",\"NAYY 4x150 SE\",2596,3015,0.0142,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895990557185767, 48.45389841955057], [7.895862546075865, 48.453929426894945]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8446\",\"NAYY 4x150 SE\",2301,2094,0.0137,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893251292240133, 48.454574423610374], [7.893429269020381, 48.45460821979616]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8447\",\"NAYY 4x150 SE\",2816,2710,0.0189,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892005814536935, 48.45479058134929], [7.892261110872578, 48.454797526470124]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8448\",\"NAYY 4x150 SE\",2826,2816,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891843901398744, 48.45496723869549], [7.892005814536935, 48.45479058134929]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8441\",\"NAYY 4x150 SE\",3202,2091,0.0293,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893250046631526, 48.45562504774678], [7.893237879647366, 48.45536187327765]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8451\",\"NAYY 4x150 SE\",2174,3202,0.0431,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892691089068277, 48.45551390121829], [7.893216635116082, 48.45562427692696]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8452\",\"NAYY 4x150 SE\",2095,3015,0.1791,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893656006150219, 48.45422575375054], [7.89427097781738, 48.45425310695658], [7.894827987048125, 48.45427028071941], [7.895624115626766, 48.45419905059825], [7.89585717316211, 48.45392937537029]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872800_AB_w318872937\",\"NAYY 4x150 SE\",3045,2325,0.0079,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890514831380641, 48.45564369741633], [7.890619259188709, 48.4556276784305]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8457\",\"NAYY 4x150 SE\",2307,2743,0.0174,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891708560202527, 48.45623493936677], [7.8917007513774236, 48.45607826783189]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8458\",\"NAYY 4x150 SE\",3078,2703,0.02311164,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8910241083124895, 48.457166234828975], [7.891305529824949, 48.45707606821567]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8459\",\"NAYY 4x150 SE\",2448,1819,0.0208,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891225380217654, 48.45812247286475], [7.8914495173828305, 48.45800990723688]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8460\",\"NAYY 4x150 SE\",1812,2444,0.0117,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89020362219593, 48.458610383822915], [7.890297927136444, 48.45852639413061]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8461\",\"NAYY 4x150 SE\",2444,2445,0.044,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890297927136444, 48.45852639413061], [7.890795586708201, 48.458309656837116]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8462\",\"NAYY 4x150 SE\",1817,1692,0.0815,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89123900901623, 48.45751972488518], [7.89112778380098, 48.45745379205971], [7.890267909497884, 48.45772678036003]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_142_AB_ne_141\",\"NAYY 4x150 SE\",3046,2725,0.0072,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889062290646957, 48.45718489345359], [7.8889653960361805, 48.45718014974011]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8464\",\"NAYY 4x150 SE\",2304,3046,0.0182,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889093988083171, 48.45734724742103], [7.889062290646957, 48.45718489345359]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8465\",\"NAYY 4x150 SE\",2492,3047,0.0217,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88813512855387, 48.45822101011578], [7.888215013672031, 48.45806917890663], [7.888230298352906, 48.45803636694255]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8467\",\"NAYY 4x150 SE\",1683,3047,0.0179,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888467836098958, 48.458065792604216], [7.888230298352906, 48.45803636694255]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8468\",\"NAYY 4x150 SE\",2081,3047,0.0189,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8882734880817456, 48.457869243983716], [7.888230298352906, 48.45803636694255]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8469\",\"NAYY 4x150 SE\",2288,1868,0.0176,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887712355553173, 48.45899902406712], [7.887519076194282, 48.45890639855592]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8470\",\"NAYY 4x150 SE\",2288,2074,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887712355553173, 48.45899902406712], [7.88780022926608, 48.458838484334116]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8471\",\"NAYY 4x150 SE\",1919,3050,0.0372,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888415323403958, 48.459316514455224], [7.888259811436035, 48.459622060095754], [7.88824366815106, 48.45961644282761]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8471\",\"NAYY 4x150 SE\",3050,2634,0.0606,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88824366815106, 48.45961644282761], [7.887535838475993, 48.45934152042764]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8473\",\"NAYY 4x150 SE\",3050,1545,0.0294,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88824366815106, 48.45961644282761], [7.888618795363349, 48.45970304195739]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8474\",\"NAYY 4x150 SE\",1545,3067,0.03411585,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888618795363349, 48.45970304195739], [7.888938609570549, 48.459896088140546], [7.888922477368802, 48.45991269769587]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8475\",\"NAYY 4x150 SE\",2365,2366,0.0184,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888534785834833, 48.460496637358254], [7.8886199327619435, 48.46034079068545]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8476\",\"NAYY 4x150 SE\",2366,2334,0.0155,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8886199327619435, 48.46034079068545], [7.888691618146936, 48.46020955242039]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105566_AB_ne_42\",\"NAYY 4x150 SE\",3051,2890,0.0073,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88779058266166, 48.46073571882541], [7.887708431001112, 48.46069964393114]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8478\",\"NAYY 4x150 SE\",2901,2905,0.082,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890360096869117, 48.46049452490153], [7.891275412078175, 48.46091055631052]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8479\",\"NAYY 4x150 SE\",2905,3052,0.0651,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891275412078175, 48.46091055631052], [7.891937695570497, 48.4612926073259]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8480\",\"NAYY 4x150 SE\",1542,3052,0.0768,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891213537922155, 48.461785117384224], [7.891917665832847, 48.46129187498526]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8482\",\"NAYY 4x150 SE\",3052,3054,0.0396,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891974985669878, 48.46129395541617], [7.892400317220343, 48.461477616386915]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8483\",\"NAYY 4x150 SE\",3054,3055,0.0353,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892400317220343, 48.461477616386915], [7.8927674855123415, 48.46168023139204]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8484\",\"NAYY 4x150 SE\",1542,2108,0.0559,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891213537922155, 48.461785117384224], [7.8905186067195485, 48.461983381461565]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8485\",\"NAYY 4x150 SE\",2108,2454,0.0635,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8905186067195485, 48.461983381461565], [7.88972743829556, 48.4617613355463]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8486\",\"NAYY 4x150 SE\",1543,2370,0.0314,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88794536655452, 48.46080368809251], [7.888253064099108, 48.46099800870163]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8487\",\"NAYY 4x150 SE\",2370,2453,0.0346,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888253064099108, 48.46099800870163], [7.888717187358168, 48.46095944282071]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8488\",\"NAYY 4x150 SE\",2453,2454,0.1163,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888717187358168, 48.46095944282071], [7.88972743829556, 48.4617613355463]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8489\",\"NAYY 4x150 SE\",2891,3056,0.0523,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887618170094, 48.46066000793326], [7.8869593474060204, 48.460488567093854]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8490\",\"NAYY 4x150 SE\",2629,3056,0.0338,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887080278205798, 48.46019511686406], [7.8870142661702785, 48.46048909796905]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8491\",\"NAYY 4x150 SE\",2513,2110,0.0245,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887616013525725, 48.46150869369526], [7.887450234723799, 48.46131798039374]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8492\",\"NAYY 4x150 SE\",2920,3057,0.0307,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886190091392792, 48.46104054114628], [7.886571428808006, 48.46112218788931]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8493\",\"NAYY 4x150 SE\",2109,3057,0.0365,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887079108930814, 48.46115327500647], [7.886612093725991, 48.46111140724993]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8494\",\"NAYY 4x150 SE\",2442,3056,0.0246,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886681663769601, 48.46061103231635], [7.886917913311704, 48.46048816655159]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8495\",\"NAYY 4x150 SE\",3060,2933,0.03579884,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88454790859679, 48.46174625569045], [7.885015611064275, 48.46166384892625]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105657_AB_w33105541\",\"NAYY 4x150 SE\",1596,3058,0.0161226,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8842604722050975, 48.46229472210697], [7.884234263336469, 48.462150833625266]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8497\",\"NAYY 4x150 SE\",1906,3058,0.0306,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884639665231791, 48.46209522240785], [7.884234263336469, 48.462150833625266]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8498\",\"NAYY 4x150 SE\",1591,3132,0.04341495,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884858732943742, 48.462839714337996], [7.884319723458426, 48.462897079656976], [7.884319067891224, 48.46286943288046]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8499\",\"NAYY 4x150 SE\",1592,2438,0.0338,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885039475242255, 48.46286895256266], [7.885488075245763, 48.46281067429961]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8500\",\"NAYY 4x150 SE\",2439,2633,0.0084,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885806709647647, 48.46247177426943], [7.885918685698281, 48.46245853442331]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8501\",\"NAYY 4x150 SE\",2294,2440,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886066677852947, 48.462169079998596], [7.8860857679395755, 48.46192704557232]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8502\",\"NAYY 4x150 SE\",1910,2294,0.0536,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885365552324518, 48.46204751111368], [7.886066677852947, 48.462169079998596]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8503\",\"NAYY 4x150 SE\",2440,2632,0.0223,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8860857679395755, 48.46192704557232], [7.886272292031574, 48.461769187049555]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8504\",\"NAYY 4x150 SE\",3279,2293,0.0242,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886346262455664, 48.4616166868737], [7.886451397209359, 48.46141082466098]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8505\",\"NAYY 4x150 SE\",2293,3057,0.0342,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886451397209359, 48.46141082466098], [7.886540725731795, 48.46113034445144]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8495\",\"NAYY 4x150 SE\",1598,3060,0.02910116,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884167733470345, 48.46181323898564], [7.88454790859679, 48.46174625569045]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8507\",\"NAYY 4x150 SE\",3060,2932,0.0195,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88454790859679, 48.46174625569045], [7.884618354791846, 48.46157709473904]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8508\",\"NAYY 4x150 SE\",2931,2935,0.0272,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8846003474637865, 48.461451776341214], [7.884959136289158, 48.46139729098649]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8510\",\"NAYY 4x150 SE\",1987,3063,0.0214,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884455312192608, 48.460327049523535], [7.8845031928705245, 48.460136955941614]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8511\",\"NAYY 4x150 SE\",2067,3063,0.0285,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884887891510708, 48.460125719474], [7.8845031928705245, 48.460136955941614]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8512\",\"NAYY 4x150 SE\",1648,2068,0.034,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885237001042225, 48.45986419935032], [7.885099506834282, 48.460155552191814]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8513\",\"NAYY 4x150 SE\",1654,2071,0.0386,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886038948160926, 48.45994053910299], [7.885826924436033, 48.460258136896535]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8514\",\"NAYY 4x150 SE\",3063,3064,0.0173166,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8845031928705245, 48.460136955941614], [7.884306626947315, 48.4601107701646], [7.884314787123701, 48.460089173959084]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8514\",\"NAYY 4x150 SE\",3064,1642,0.0225834,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884314787123701, 48.460089173959084], [7.8843891494271015, 48.45989237050616]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8516\",\"NAYY 4x150 SE\",2066,3064,0.0239,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884012010878709, 48.46001296639151], [7.884314787123701, 48.460089173959084]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8517\",\"NAYY 4x150 SE\",1647,3011,0.0709,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884896797353173, 48.45875610669452], [7.8850423958830325, 48.458431654406304], [7.8854184310745445, 48.45853380144565]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8518\",\"NAYY 4x150 SE\",1886,3281,0.0364,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8837297716733215, 48.45834640317108], [7.883239390731763, 48.45837236867268]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8519\",\"NAYY 4x150 SE\",2892,3011,0.0108,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885415543483862, 48.458443158377804], [7.885447900181263, 48.45853408671074]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8520\",\"NAYY 4x150 SE\",1879,3011,0.0239,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885786649106065, 48.45851953579749], [7.885487338768612, 48.45853446847001]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8521\",\"NAYY 4x150 SE\",3256,2477,0.0105,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885824914687847, 48.458460835116995], [7.885877253971049, 48.45837260143081]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873093_AB_w318873122\",\"NAYY 4x150 SE\",1874,3065,0.0065,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886817263430495, 48.45874299606215], [7.886734435664583, 48.45872371033293]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8523\",\"NAYY 4x150 SE\",2436,3065,0.0404,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886841215365497, 48.45836770289453], [7.886734435664583, 48.45872371033293]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8524\",\"NAYY 4x150 SE\",2437,2435,0.0163,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886862033462958, 48.458324927699294], [7.886931532236581, 48.45818546463566]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8474\",\"NAYY 4x150 SE\",3067,2335,0.02138415,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888922477368802, 48.45991269769587], [7.888765491242748, 48.46007432836451]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8527\",\"NAYY 4x150 SE\",3067,2903,0.0617,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888922477368802, 48.45991269769587], [7.889656877100015, 48.46017488612545]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8528\",\"NAYY 4x150 SE\",2491,3056,0.0167,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886758000356834, 48.46042010899576], [7.886920752189262, 48.460488193995424]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8529\",\"NAYY 4x150 SE\",2435,1805,0.0116,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886931532236581, 48.45818546463566], [7.887059301063328, 48.458124303920805]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w540665556_AB_w318872808\",\"NAYY 4x150 SE\",3068,1519,0.0079,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88763395953349, 48.457182846671415], [7.887740420302819, 48.457180938166616]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318872903_AB_ne_143\",\"NAYY 4x150 SE\",2084,3263,0.0119,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88841432924736, 48.45732878400208], [7.888488553733371, 48.45723346463289]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8532\",\"NAYY 4x150 SE\",2474,3217,0.0324,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887970160125959, 48.457176819322164], [7.8883283779784525, 48.4572778389408]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8533\",\"NAYY 4x150 SE\",2302,3197,0.0146,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8887016847503535, 48.45714045310143], [7.888570673553547, 48.45723888878314]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8534\",\"NAYY 4x150 SE\",3082,2393,0.0433,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887266702774848, 48.457186883951266], [7.887366643372757, 48.45680324100493]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8535\",\"NAYY 4x150 SE\",2799,2392,0.0442,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886475592856856, 48.456645824366085], [7.887053488164959, 48.45674682456834]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8536\",\"NAYY 4x150 SE\",1525,2470,0.0189,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886237674883727, 48.45735746148694], [7.886233488266379, 48.457189443148586]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8538\",\"NAYY 4x150 SE\",2184,3012,0.0087,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888322386933165, 48.45617032052858], [7.8883593208123495, 48.45610986864346]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8539\",\"NAYY 4x150 SE\",2087,3012,0.03,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888659192644714, 48.456317253587095], [7.888370134659366, 48.456109973048555]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8540\",\"NAYY 4x150 SE\",1930,3072,0.0265,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888603270620477, 48.455708550822315], [7.888671118155763, 48.45594265461092]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8541\",\"NAYY 4x150 SE\",3072,3012,0.0407,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888671118155763, 48.45594265461092], [7.888667055421348, 48.456128884136916], [7.888456949577173, 48.45611081118898]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8542\",\"NAYY 4x150 SE\",2460,2456,0.0083,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887789811838621, 48.45504256774704], [7.887897813404058, 48.45502325409658]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8543\",\"NAYY 4x150 SE\",2296,2323,0.0218,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890027424180594, 48.45574592729919], [7.890303110390286, 48.455676174606985]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8544\",\"NAYY 4x150 SE\",3072,2708,0.0567,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888671118155763, 48.45594265461092], [7.8894223890528625, 48.455841488463705]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8545\",\"NAYY 4x150 SE\",2182,2433,0.0518,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889480536010561, 48.45604437080422], [7.890180228755588, 48.45606432083641]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8546\",\"NAYY 4x150 SE\",2181,2433,0.0367,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890662629709292, 48.45598760196787], [7.890180228755588, 48.45606432083641]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8547\",\"NAYY 4x150 SE\",2181,2742,0.0799,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890662629709292, 48.45598760196787], [7.891381725771009, 48.455879237365], [7.89162836251834, 48.45603772637089]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8548\",\"NAYY 4x150 SE\",2183,3012,0.0528,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889111556658638, 48.4561005556536], [7.888436808786228, 48.456110616748845]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8549\",\"NAYY 4x150 SE\",2869,3073,0.02731599,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889752820746004, 48.45828046877708], [7.889588815435598, 48.45807695034168], [7.889566658789581, 48.458074737159116]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8549\",\"NAYY 4x150 SE\",3073,1688,0.02078401,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889566658789581, 48.458074737159116], [7.88928857580454, 48.458046959633535]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8551\",\"NAYY 4x150 SE\",3073,1690,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889566658789581, 48.458074737159116], [7.8898243639576, 48.457915631129794]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8554\",\"NAYY 4x150 SE\",1691,2700,0.0046,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890053586441736, 48.457840331703814], [7.890098533976634, 48.45781218184979]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8555\",\"NAYY 4x150 SE\",2741,3201,0.0307,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892202502398409, 48.4563372622425], [7.892475965936246, 48.456506974051116]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8556\",\"NAYY 4x150 SE\",1693,3201,0.0206,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892216727611312, 48.45661038215432], [7.892477773708122, 48.45659181252978]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8558\",\"NAYY 4x150 SE\",2498,3201,0.0304,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892868354887289, 48.45662796940951], [7.892477166573955, 48.45656368682526]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8559\",\"NAYY 4x150 SE\",2707,3201,0.0304,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892735619643445, 48.456332329395366], [7.8924764607446125, 48.456530855377444]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8560\",\"NAYY 4x150 SE\",2015,1694,0.0217,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893138500827534, 48.455997308883774], [7.892892015816967, 48.45610333682729]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8562\",\"NAYY 4x150 SE\",2010,3077,0.026,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89365339274881, 48.45665167175576], [7.893486132392544, 48.45684071632223], [7.893466278731157, 48.45683442353045]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8562\",\"NAYY 4x150 SE\",3077,2090,0.0229,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893466278731157, 48.45683442353045], [7.893187323775253, 48.45674600578994]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8458\",\"NAYY 4x150 SE\",2717,3078,0.01558836,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8908343212830605, 48.45722704145487], [7.8910241083124895, 48.457166234828975]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8565\",\"NAYY 4x150 SE\",3078,2829,0.0215,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8910241083124895, 48.457166234828975], [7.890942454463265, 48.45698044678987]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8566\",\"NAYY 4x150 SE\",2432,3079,0.0557,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890172780510073, 48.45614509808057], [7.8902069750521, 48.456505573037205], [7.890234618622218, 48.456643905403965]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_152_AB_ne_150\",\"NAYY 4x150 SE\",2731,3081,0.0088,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890110410234415, 48.45729038814557], [7.890038708357819, 48.457226901667106]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8569\",\"NAYY 4x150 SE\",3081,3079,0.0812,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890038708357819, 48.457226901667106], [7.890046292677543, 48.45716768931585], [7.890386256588302, 48.45704544550613], [7.890234618622218, 48.456643905403965]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w540665555_AB_w540665556\",\"NAYY 4x150 SE\",3082,1518,0.0120528,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887266702774848, 48.457186883951266], [7.887429595789386, 48.457186509990294]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8571\",\"NAYY 4x150 SE\",2868,3082,0.0349,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887120516404575, 48.45748511473594], [7.887266702774848, 48.457186883951266]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8572\",\"NAYY 4x150 SE\",1721,3083,0.0336,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887430064974116, 48.4554057504893], [7.887365221339685, 48.455106480546696]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8573\",\"NAYY 4x50 SE\",935,3083,0.0204,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887616896775995, 48.455182205781746], [7.887365221339685, 48.455106480546696]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8574\",\"NAYY 4x150 SE\",2459,3083,0.0243,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8876857458354825, 48.45505813528172], [7.887365221339685, 48.455106480546696]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8575\",\"NAYY 4x150 SE\",1937,1938,0.057,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888089844914242, 48.45456260951485], [7.887755382532896, 48.45410086152969]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8576\",\"NAYY 4x150 SE\",2713,3084,0.0177,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884501946221501, 48.455601287859295], [7.884277145276075, 48.455643430193966], [7.88427525958895, 48.455644648467015], [7.884275313742512, 48.455642175899875]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8578\",\"NAYY 4x150 SE\",3084,1676,0.0207,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884275313742512, 48.455642175899875], [7.884184622922638, 48.45546565184351]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8579\",\"NAYY 4x150 SE\",2509,2684,0.0096,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884231166938014, 48.454805690961706], [7.884105977580333, 48.45482935900147]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8580\",\"NAYY 4x50 SE\",2508,1067,0.0255,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885694501061844, 48.45482890391864], [7.885978252435755, 48.45469922419645]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8581\",\"NAYY 4x50 SE\",1069,2508,0.0498,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886322578551619, 48.45466735978745], [7.885694501061844, 48.45482890391864]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8582\",\"NAYY 4x50 SE\",1066,2508,0.021,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885669631479178, 48.454641243581385], [7.885694501061844, 48.45482890391864]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8583\",\"NAYY 4x50 SE\",429,2105,0.0166,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885179294964655, 48.45497040476581], [7.885249799495373, 48.45482840723196]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8584\",\"NAYY 4x150 SE\",2692,3282,0.0096,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883793334162283, 48.45395590978941], [7.883845501233908, 48.453877055935116]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8585\",\"NAYY 4x150 SE\",2552,3086,0.0197,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884127955598791, 48.45371379038138], [7.884394140900751, 48.45370424309596]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8587\",\"NAYY 4x150 SE\",2245,3086,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884724774322684, 48.45360068230106], [7.884394140900751, 48.45370424309596]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8588\",\"NAYY 4x150 SE\",2580,3014,0.0112,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885073475081261, 48.45357226849812], [7.885070691288059, 48.45367099236874]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8589\",\"NAYY 4x150 SE\",2243,3014,0.0135,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885164614363551, 48.45355614839531], [7.885143063240989, 48.45367059150916]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8590\",\"NAYY 4x150 SE\",2667,3014,0.0974,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884176704968778, 48.45347812411213], [7.884343607196802, 48.453668950285675], [7.884665076404839, 48.453589800757996], [7.884824048188938, 48.45356125881156], [7.88510615388734, 48.45354173300704], [7.8851034461857985, 48.45367081492748]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_381_AB_ne_383\",\"NAYY 4x150 SE\",2683,3087,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884058264267491, 48.452827931006624], [7.884059097319038, 48.45276529472256]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8592\",\"NAYY 4x150 SE\",3239,2677,0.0155,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884551732280828, 48.45081032854873], [7.884416689686315, 48.45085155541586]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8594\",\"NAYY 4x150 SE\",2791,2973,0.004,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884135716135298, 48.45020216036028], [7.884115807931036, 48.45016906208423]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8595\",\"NAYY 4x150 SE\",2796,2699,0.0328,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883941404975294, 48.44972499652842], [7.883740618045129, 48.44946174304149]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8596\",\"NAYY 4x150 SE\",2698,2696,0.0286,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883433690595182, 48.44925914443783], [7.883085821836518, 48.44914640757893]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8597\",\"NAYY 4x150 SE\",2854,3089,0.0194,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887159505758545, 48.4481104663207], [7.887063843817157, 48.44827326640933]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8598\",\"NAYY 4x150 SE\",2855,3089,0.0674,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88680077890435, 48.44885348852293], [7.887063843817157, 48.44827326640933]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8599\",\"NAYY 4x150 SE\",2856,2855,0.0492,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886402083610595, 48.44920729418036], [7.88680077890435, 48.44885348852293]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8600\",\"NAYY 4x150 SE\",2484,3090,0.032,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886008406527752, 48.44936795388486], [7.886440705037839, 48.449378470027206]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8601\",\"NAYY 4x150 SE\",3090,2856,0.0192,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886440705037839, 48.449378470027206], [7.886402083610595, 48.44920729418036]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8602\",\"NAYY 4x150 SE\",1673,3090,0.0625,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88684229844271, 48.44987248153703], [7.886440705037839, 48.449378470027206]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8603\",\"NAYY 4x150 SE\",2025,1673,0.0438,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88625067127344, 48.44984887924891], [7.88684229844271, 48.44987248153703]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8604\",\"NAYY 4x150 SE\",3271,2479,0.0468,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883990016909273, 48.44971068717757], [7.8845339454005785, 48.4494950914596]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8605\",\"NAYY 4x150 SE\",1672,3270,0.0729,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887001504701285, 48.449994878548125], [7.887765175617395, 48.45040922032022]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8606\",\"NAYY 4x150 SE\",1918,3091,0.0397,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887156899467764, 48.45045787954187], [7.887693030883266, 48.45043658173664]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8607\",\"NAYY 4x50 SE\",713,1911,0.0241,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886860099704533, 48.45145509057578], [7.886885431886244, 48.45123906865186]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8608\",\"NAYY 4x150 SE\",1671,3091,0.0677,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888221793711634, 48.45093329026905], [7.887693030883266, 48.45043658173664]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8609\",\"NAYY 4x150 SE\",2028,3013,0.0516,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887765978798729, 48.4528054980349], [7.888261905040212, 48.45271457897855], [7.888315559208205, 48.45261383113183]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8610\",\"NAYY 4x150 SE\",2616,3092,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887290310947677, 48.45350946655058], [7.887594983230248, 48.453551237137326]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8611\",\"NAYY 4x150 SE\",2487,3092,0.0173,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887583251786105, 48.453395448847026], [7.887594983230248, 48.453551237137326]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8612\",\"NAYY 4x150 SE\",1671,3241,0.1243,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888221793711634, 48.45093329026905], [7.889282102531324, 48.45172235054723], [7.889341189088266, 48.451766919111265]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8613\",\"NAYY 4x150 SE\",3241,1670,0.0311,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889341189088266, 48.451766919111265], [7.889075794662773, 48.451983284003376]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8614\",\"NAYY 4x150 SE\",1666,3013,0.0483,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889009776858344, 48.45268397662322], [7.888413924670117, 48.45261478084126]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8615\",\"NAYY 4x150 SE\",2594,3094,0.0256,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889025276662021, 48.45272762351518], [7.889151105825657, 48.45294218755601]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8616\",\"NAYY 4x150 SE\",1665,3094,0.0258,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8891985031913, 48.4531719998343], [7.889151105825657, 48.45294218755601]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8617\",\"NAYY 4x150 SE\",1665,3095,0.0407,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8891985031913, 48.4531719998343], [7.889698764001575, 48.453018605222574]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8618\",\"NAYY 4x50 SE\",416,3095,0.0228,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88942645107072, 48.45311472274341], [7.889698764001575, 48.453018605222574]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8619\",\"NAYY 4x50 SE\",433,3095,0.0153,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8897560776841145, 48.45315081634805], [7.889698764001575, 48.453018605222574]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8620\",\"NAYY 4x50 SE\",583,3095,0.0236,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890000971766723, 48.45308608929843], [7.889698764001575, 48.453018605222574]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8621\",\"NAYY 4x50 SE\",475,3095,0.0185,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889781719256101, 48.45286130709773], [7.889698764001575, 48.453018605222574]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8623\",\"NAYY 4x150 SE\",2426,3094,0.0371,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88865229695418, 48.4529724434821], [7.889151105825657, 48.45294218755601]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8624\",\"NAYY 4x150 SE\",2032,2031,0.0509,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89096730045296, 48.4524125586975], [7.890365056413771, 48.452633620974886]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8625\",\"NAYY 4x150 SE\",2308,2489,0.0748,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892067765478377, 48.45253508809229], [7.892177007157431, 48.45245995130413], [7.89202830050535, 48.452402246291186], [7.891544263295477, 48.45220574281369], [7.891439993549367, 48.45223791392651]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8626\",\"NAYY 4x150 SE\",2739,2031,0.0258,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890600106100785, 48.45280547713607], [7.890365056413771, 48.452633620974886]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8627\",\"NAYY 4x150 SE\",2030,2031,0.074,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889720626884378, 48.45212468772694], [7.890365056413771, 48.452633620974886]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8628\",\"NAYY 4x150 SE\",3240,2030,0.0447,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88938216039822, 48.45179132581656], [7.889720626884378, 48.45212468772694]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8629\",\"NAYY 4x150 SE\",2612,3116,0.0542,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89022295028395, 48.45387635461565], [7.8896205994023205, 48.45384465114747], [7.889566921933572, 48.453893718969425]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8631\",\"NAYY 4x150 SE\",2285,3092,0.0298,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887988639420348, 48.453609871503645], [7.887594983230248, 48.453551237137326]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8629\",\"NAYY 4x150 SE\",3116,1662,0.0215,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8895592800271155, 48.453900075307004], [7.889573117985517, 48.45372047982446]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8633\",\"NAYY 4x150 SE\",3116,2614,0.0319,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88955335857646, 48.45390503182974], [7.8891674414497075, 48.453772433461]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8634\",\"NAYY 4x50 SE\",1088,2914,0.0573,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886935275939111, 48.45410103539112], [7.887682421815963, 48.45396609497043]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8635\",\"NAYY 4x150 SE\",2551,3254,0.0237,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885744986306017, 48.45352110221725], [7.8860303929849875, 48.4535148190375]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8636\",\"NAYY 4x150 SE\",2551,2371,0.0511,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885744986306017, 48.45352110221725], [7.8858950334618605, 48.45345898888151], [7.885822443412531, 48.45312026837863]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8637\",\"NAYY 4x150 SE\",2621,2461,0.0169,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886119484048066, 48.45350608142566], [7.88611714490846, 48.45341630746831], [7.886205928644146, 48.4533979996119]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8638\",\"NAYY 4x150 SE\",3092,2915,0.0308,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887594983230248, 48.453551237137326], [7.887626712785374, 48.453827075340186]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8639\",\"NAYY 4x150 SE\",2430,3116,0.0397,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889010564367726, 48.453869397494344], [7.889537935667883, 48.45391792302227]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8640\",\"NAYY 4x150 SE\",3099,3100,0.0208,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889826519715474, 48.45396327686105], [7.890106669976831, 48.45397611744646]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8641\",\"NAYY 4x150 SE\",3100,3102,0.0123,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890106669976831, 48.45397611744646], [7.890271408368363, 48.45398842958477]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8642\",\"NAYY 4x150 SE\",3102,3103,0.0217,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890271408368363, 48.45398842958477], [7.890564443858601, 48.453997818503524]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8643\",\"NAYY 4x150 SE\",3103,3104,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890564443858601, 48.453997818503524], [7.890794922683879, 48.45399765594275]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8644\",\"NAYY 4x150 SE\",3104,3105,0.0159,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890794922683879, 48.45399765594275], [7.891010109502326, 48.45399972879214]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8645\",\"NAYY 4x150 SE\",3105,3106,0.0223,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891010109502326, 48.45399972879214], [7.89131071169921, 48.45399068546707]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8646\",\"NAYY 4x150 SE\",3106,3107,0.0192,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89131071169921, 48.45399068546707], [7.891569897888323, 48.45398841461917]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8647\",\"NAYY 4x150 SE\",3107,3108,0.0224,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891569897888323, 48.45398841461917], [7.89186420005049, 48.45394113365276]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8648\",\"NAYY 4x150 SE\",3108,3109,0.0338,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89186420005049, 48.45394113365276], [7.89231718944266, 48.453977710168225]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8649\",\"NAYY 4x150 SE\",3109,3110,0.0294,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89231718944266, 48.453977710168225], [7.892707036403962, 48.45402858366693]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8650\",\"NAYY 4x150 SE\",3110,3111,0.0248,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892707036403962, 48.45402858366693], [7.893036151617286, 48.45406992387367]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8651\",\"NAYY 4x150 SE\",3111,2273,0.029,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893036151617286, 48.45406992387367], [7.8934185973293784, 48.45401138272389]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8654\",\"NAYY 4x50 SE\",1119,3106,0.0923,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8911958300792655, 48.454817365558135], [7.89131071169921, 48.45399068546707]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8655\",\"NAYY 4x50 SE\",1108,3106,0.0073,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891314444810476, 48.45405663207441], [7.89131071169921, 48.45399068546707]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8656\",\"NAYY 4x50 SE\",1109,3106,0.042,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891394526691295, 48.45436419686589], [7.89131071169921, 48.45399068546707]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8657\",\"NAYY 4x50 SE\",1118,3107,0.0072,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8915724932578, 48.4540530042602], [7.891569897888323, 48.45398841461917]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8658\",\"NAYY 4x50 SE\",1110,3107,0.0332,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.89176155794089, 48.454258022146156], [7.891569897888323, 48.45398841461917]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8659\",\"NAYY 4x50 SE\",1165,3108,0.0035,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8918877036228325, 48.45396820126021], [7.89186420005049, 48.45394113365276]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8660\",\"NAYY 4x50 SE\",622,3108,0.0043,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891855856317827, 48.45397976847742], [7.89186420005049, 48.45394113365276]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8661\",\"NAYY 4x50 SE\",1117,3109,0.0134,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892284375667613, 48.454096288973375], [7.89231718944266, 48.453977710168225]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8662\",\"NAYY 4x50 SE\",608,3110,0.0186,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.892665089575427, 48.45419351767368], [7.892707036403962, 48.45402858366693]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8663\",\"NAYY 4x50 SE\",1453,3111,0.013,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893004396532853, 48.454184868707806], [7.893036151617286, 48.45406992387367]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8664\",\"NAYY 4x50 SE\",406,3099,0.0107,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889806055632157, 48.45405860834171], [7.889826519715474, 48.45396327686105]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8665\",\"NAYY 4x50 SE\",1104,3100,0.0028,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890103894597749, 48.4540014688885], [7.890106669976831, 48.45397611744646]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8666\",\"NAYY 4x50 SE\",1363,3102,0.0155,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890244494672897, 48.454116561478166], [7.890268102617128, 48.453983474021655], [7.890271408368363, 48.45398842958477]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8667\",\"NAYY 4x50 SE\",1364,3103,0.0588,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890547490939558, 48.4545264987421], [7.890564443858601, 48.453997818503524]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8668\",\"NAYY 4x50 SE\",1106,3104,0.0295,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890710343077292, 48.45425722438645], [7.890794922683879, 48.45399765594275]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8669\",\"NAYY 4x50 SE\",1107,3105,0.0085,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891018341960933, 48.454076241142864], [7.891010109502326, 48.45399972879214]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8670\",\"NAYY 4x50 SE\",1365,3104,0.058,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890760797290083, 48.45451910011083], [7.890794922683879, 48.45399765594275]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8639\",\"NAYY 4x150 SE\",3116,3099,0.0216,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889537935667883, 48.45391792302227], [7.889826519715474, 48.45396327686105]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8673\",\"NAYY 4x150 SE\",3003,2539,0.0167,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877715894032233, 48.45716664581775], [7.877515868720237, 48.45714595575538]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8674\",\"NAYY 4x150 SE\",2538,3003,0.012,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8777649852967855, 48.45705639013463], [7.877718403691257, 48.45716626559232]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8675\",\"NAYY 4x150 SE\",2173,3003,0.0818,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878010823746989, 48.45728913540386], [7.878307885625811, 48.457147503821986], [7.878320657819031, 48.457070962401104], [7.878236930761244, 48.45704802376807], [7.877885592225375, 48.45709914314502], [7.877785904639913, 48.45715705363659]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8676\",\"NAYY 4x150 SE\",1854,3003,0.0742,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878334262889723, 48.457234709308764], [7.87837705204824, 48.45702580454634], [7.87827952486568, 48.45702631581273], [7.8778992313056975, 48.457084549929704], [7.87777505545023, 48.457158544161025]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8677\",\"NAYY 4x150 SE\",2172,3117,0.0495,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877977114596343, 48.457304135389855], [7.877393089352115, 48.45752189487715]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8678\",\"NAYY 4x150 SE\",3257,2171,0.0126,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877352101168432, 48.45747990232423], [7.877209761657835, 48.45754202565532]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8679\",\"NAYY 4x150 SE\",2168,2169,0.045,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875710148097469, 48.457814001236834], [7.876298072994561, 48.45771000099853]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8680\",\"NAYY 4x150 SE\",2363,2169,0.0149,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876387530876557, 48.45783004479718], [7.876298072994561, 48.45771000099853]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8681\",\"NAYY 4x150 SE\",3020,2359,0.0296,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8773247845750705, 48.45983060417061], [7.877144383198687, 48.45959345587532]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8682\",\"NAYY 4x150 SE\",1827,3118,0.0313,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877788321024306, 48.45964248001435], [7.878153029092169, 48.45949938886412]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8683\",\"NAYY 4x150 SE\",2883,3118,0.0111,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878098885171215, 48.45940653073576], [7.878153029092169, 48.45949938886412]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8684\",\"NAYY 4x150 SE\",1828,3118,0.0177,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878354005621036, 48.45941317857532], [7.878153029092169, 48.45949938886412]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8685\",\"NAYY 4x150 SE\",1840,3118,0.046,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878294347513912, 48.459902314432256], [7.878153029092169, 48.45949938886412]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8686\",\"NAYY 4x150 SE\",2358,3020,0.0133,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877420797109018, 48.4599320728971], [7.8773247845750705, 48.45983060417061]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8687\",\"NAYY 4x150 SE\",3119,1823,0.035,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876389794279298, 48.46020583761526], [7.875979423266203, 48.46036325009868]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8687\",\"NAYY 4x150 SE\",2870,3119,0.0189,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876611630350453, 48.46012074343186], [7.876389794279298, 48.46020583761526]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33098964_AB_w266591899\",\"NAYY 4x150 SE\",2040,3120,0.0067,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87695935895715, 48.460817435833086], [7.877044328830908, 48.46079696176017]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8690\",\"NAYY 4x150 SE\",3000,1820,0.111,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875203352892525, 48.46128542883151], [7.875341855420588, 48.46119296562399], [7.875701468695171, 48.46107772436379], [7.8753640595728385, 48.46059154700651], [7.8754580451050735, 48.46057178681336]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8691\",\"NAYY 4x150 SE\",2035,3000,0.0701,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876072438153692, 48.46103706053604], [7.875220791915277, 48.46128559919102]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8692\",\"NAYY 4x150 SE\",2354,3019,0.0301,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877674008149578, 48.46034894407255], [7.8778711589123045, 48.4605855804939]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8693\",\"NAYY 4x150 SE\",1554,3121,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877899057673162, 48.46128331737141], [7.878219675704102, 48.4611774905701], [7.878216788743771, 48.46117350549886]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8695\",\"NAYY 4x150 SE\",1743,3121,0.0236,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878102364197201, 48.46097585171306], [7.878216788743771, 48.46117350549886]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_519_AB_w33098969\",\"NAYY 4x150 SE\",2917,3124,0.0176,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877142515820498, 48.4615233958333], [7.87735563395506, 48.46145271386687]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8697\",\"NAYY 4x150 SE\",1962,3124,0.0373,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877431386368462, 48.46178440308488], [7.87735563395506, 48.46145271386687]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8698\",\"NAYY 4x150 SE\",1957,3125,0.0135,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8778326190139465, 48.462110702535846], [7.878014761505257, 48.46210566809374]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8699\",\"NAYY 4x150 SE\",1954,3125,0.0319,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8781248569244235, 48.46238288645518], [7.878014761505257, 48.46210566809374]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8700\",\"NAYY 4x150 SE\",1944,1953,0.0194,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878199822568417, 48.462751813980795], [7.878162050793965, 48.46257915973253]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8701\",\"NAYY 4x150 SE\",1964,3007,0.0324,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879811442402376, 48.46218715002248], [7.880205775472204, 48.462144893678946]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8702\",\"NAYY 4x150 SE\",1964,1963,0.046,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879811442402376, 48.46218715002248], [7.879194454593681, 48.46223922079073]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8703\",\"NAYY 4x150 SE\",1948,1739,0.047,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879522439523468, 48.462597810287015], [7.879279635055179, 48.46262269928921], [7.879121207536064, 48.46238596323009]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8704\",\"NAYY 4x150 SE\",1738,3292,0.0455,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8794402217432475, 48.462881999563784], [7.879680899667828, 48.46325726454338], [7.879678553243696, 48.46325691587259]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8706\",\"NAYY 4x150 SE\",1584,3129,0.03621252,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880435789381575, 48.46321290961682], [7.880872136151268, 48.46316909361502], [7.880883505215422, 48.4631379466755]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8706\",\"NAYY 4x150 SE\",3129,1611,0.02148748,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880883505215422, 48.4631379466755], [7.880952014261378, 48.46295025692393]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8709\",\"NAYY 4x150 SE\",1585,3129,0.0273,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88125267579132, 48.463137558024144], [7.880883505215422, 48.4631379466755]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8710\",\"NAYY 4x150 SE\",1588,3130,0.0228,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882829142193882, 48.46297446064878], [7.88313746628757, 48.46296482423737]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8711\",\"NAYY 4x150 SE\",1601,3130,0.0266,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883122623318769, 48.462726110404844], [7.88313746628757, 48.46296482423737]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8712\",\"NAYY 4x150 SE\",1602,3131,0.0419,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883101460062799, 48.462573894153785], [7.883041744983521, 48.46219964371602]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8713\",\"NAYY 4x150 SE\",1900,3131,0.0236,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882726964197612, 48.46223152193066], [7.883041744983521, 48.46219964371602]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8714\",\"NAYY 4x150 SE\",1902,3131,0.0215,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883332744635626, 48.462193954843514], [7.883041744983521, 48.46219964371602]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8715\",\"NAYY 4x150 SE\",3130,1590,0.0453,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88313746628757, 48.46296482423737], [7.883740728960831, 48.462895764830975]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8498\",\"NAYY 4x150 SE\",3132,1593,0.02008505,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884319067891224, 48.46286943288046], [7.88431478284413, 48.46268872211542]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8717\",\"NAYY 4x150 SE\",1590,3132,0.0429,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883740728960831, 48.462895764830975], [7.884319067891224, 48.46286943288046]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8718\",\"NAYY 4x150 SE\",1610,3133,0.0205,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88378518077068, 48.46122836744052], [7.884054546156941, 48.46120824520736], [7.884051797917529, 48.461211793309985]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8720\",\"NAYY 4x150 SE\",3010,1607,0.0093,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883426331950288, 48.461334127889806], [7.883421544413763, 48.46125135968825]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8721\",\"NAYY 4x150 SE\",3133,3194,0.01624896,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884051797917529, 48.461211793309985], [7.884008587017284, 48.46106864896809]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8722\",\"NAYY 4x150 SE\",2406,3134,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882238762378869, 48.46108123335088], [7.882482401960446, 48.461077189175214], [7.8824825972638894, 48.461068287947406]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8723\",\"NAYY 4x150 SE\",2422,3134,0.0191,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882739927437306, 48.46105511864697], [7.882490640829839, 48.46106836601538], [7.8824825972638894, 48.461068287947406]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8724\",\"NAYY 4x150 SE\",1982,3134,0.0297,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88246672889979, 48.460801410323974], [7.8824825972638894, 48.461068287947406]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8725\",\"NAYY 4x150 SE\",2810,3010,0.0449,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88294058527794, 48.46115335309582], [7.8830431896374575, 48.46128753736022], [7.883413041271211, 48.46133593250958]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105531_AB_w33105530\",\"NAYY 4x150 SE\",3136,1606,0.007445,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883021189464407, 48.46153161493726], [7.883010667426335, 48.46146531055844]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8728\",\"NAYY 4x150 SE\",1977,3136,0.0273,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882656272160935, 48.46157065848785], [7.883021189464407, 48.46153161493726]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8729\",\"NAYY 4x150 SE\",1974,1975,0.0548,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8819165229309185, 48.461901758069345], [7.88219928646497, 48.46189395547154], [7.882169831232786, 48.46164959805538], [7.88224269340029, 48.461615858880926]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8730\",\"NAYY 4x150 SE\",2449,1974,0.0272,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8815551954929095, 48.46194774285449], [7.8819165229309185, 48.461901758069345]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8731\",\"NAYY 4x150 SE\",1604,3131,0.0403,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883083590582882, 48.461838756057894], [7.883041744983521, 48.46219964371602]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8732\",\"NAYY 4x150 SE\",1613,3137,0.0256,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880753108853659, 48.462159667477074], [7.880808981600469, 48.46238639899787]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8733\",\"NAYY 4x150 SE\",1612,3138,0.0213,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880884795563081, 48.46265690475696], [7.880817855896331, 48.46247021057582]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8734\",\"NAYY 4x150 SE\",1952,3138,0.0199,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8805508850573265, 48.462490298070804], [7.880817855896331, 48.46247021057582]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8735\",\"NAYY 4x150 SE\",3137,3138,0.0093,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880808981600469, 48.46238639899787], [7.880817855896331, 48.46247021057582]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8736\",\"NAYY 4x150 SE\",1894,3137,0.028,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88118188767078, 48.46234443871332], [7.880808981600469, 48.46238639899787]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8738\",\"NAYY 4x150 SE\",3007,1965,0.0103,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8802860973185975, 48.462187829751336], [7.880388446702439, 48.462168290105126]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8739\",\"NAYY 4x150 SE\",1965,1613,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880388446702439, 48.462168290105126], [7.880753108853659, 48.462159667477074]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8740\",\"NAYY 4x150 SE\",3007,1614,0.0643,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8802273926769395, 48.46215645764301], [7.880742560519416, 48.46211852479117], [7.880722464055065, 48.46187310899156]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8741\",\"NAYY 4x150 SE\",1615,3141,0.0119,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880687582223598, 48.46166759614045], [7.88066369053937, 48.461561919938376]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8742\",\"NAYY 4x150 SE\",2143,3141,0.0197,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880930021876665, 48.461572889136015], [7.88066369053937, 48.461561919938376]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8743\",\"NAYY 4x150 SE\",3141,3142,0.0244,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88066369053937, 48.461561919938376], [7.880625645663373, 48.46134421044688]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8744\",\"NAYY 4x150 SE\",1973,3142,0.0181,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8803822744788965, 48.4613568002556], [7.880625645663373, 48.46134421044688]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8745\",\"NAYY 4x150 SE\",1979,1978,0.041,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881433024923793, 48.4611423794219], [7.880890482516847, 48.46121797902564]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8746\",\"NAYY 4x150 SE\",3142,3143,0.0119,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880625645663373, 48.46134421044688], [7.880595814622636, 48.46123881410944]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8747\",\"NAYY 4x150 SE\",1978,3143,0.0219,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880890482516847, 48.46121797902564], [7.880595814622636, 48.46123881410944]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8749\",\"NAYY 4x150 SE\",3143,1616,0.0368,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880595814622636, 48.46123881410944], [7.880532873726025, 48.46091048913258]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33082806_AB_w318873083\",\"NAYY 4x150 SE\",2341,3145,0.0147,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880151562144068, 48.45890535986055], [7.880124431242547, 48.45878194351793]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8751\",\"NAYY 4x150 SE\",3145,1893,0.0235,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880121114699849, 48.458780584784186], [7.880413508896894, 48.45871497868703]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w318873081_AB_w318873115\",\"NAYY 4x150 SE\",3146,1891,0.0127545,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881110806669664, 48.458615487188446], [7.8809417139993165, 48.45863787576421]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8753\",\"NAYY 4x150 SE\",1537,3146,0.0215,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881186145841968, 48.45880246755052], [7.881110806669664, 48.458615487188446]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_86_AB_w318873077\",\"NAYY 4x150 SE\",3147,1888,0.0137825,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882214640192055, 48.45848030397978], [7.882031162530176, 48.4585019035554]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8755\",\"NAYY 4x150 SE\",1528,3147,0.0243,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882273754107332, 48.458695686272485], [7.882214640192055, 48.45848030397978]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8756\",\"NAYY 4x150 SE\",2340,3006,0.0361,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880201029492611, 48.45917309615713], [7.880227221701033, 48.45923980580059], [7.880606704445668, 48.45927004031941]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8757\",\"NAYY 4x150 SE\",2338,3006,0.0352,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880250809586425, 48.45941361452595], [7.880249669294577, 48.45933501327845], [7.880601361460851, 48.45930090200892]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8758\",\"NAYY 4x150 SE\",2368,2367,0.0559,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879251200157568, 48.45952061108553], [7.879865447941195, 48.459227219218576]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8759\",\"NAYY 4x150 SE\",2367,2340,0.0255,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879865447941195, 48.459227219218576], [7.880201029492611, 48.45917309615713]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8760\",\"NAYY 4x150 SE\",2052,3150,0.03508635,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879669972930772, 48.46003248291633], [7.880121693312436, 48.45993655195154]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8762\",\"NAYY 4x150 SE\",2054,3006,0.1146,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88086723395028, 48.45983238630765], [7.880434576839581, 48.45986369210618], [7.880361678170142, 48.45962008078897], [7.88029390271136, 48.45934180603517], [7.880598539717903, 48.459317017113385]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8760\",\"NAYY 4x150 SE\",3151,2336,0.025315957485,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880298034724635, 48.459899102092535], [7.880333773504022, 48.45989151216088], [7.880309853388898, 48.45968958616304]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8760\",\"NAYY 4x150 SE\",3150,3151,0.013697692515,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880121693312436, 48.45993655195154], [7.880298034724635, 48.459899102092535]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8765\",\"NAYY 4x150 SE\",1621,3151,0.0162,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8803743895401785, 48.460035891167045], [7.880298034724635, 48.459899102092535]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8766\",\"NAYY 4x150 SE\",2389,2893,0.036,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883195971148828, 48.45868129608872], [7.8829988007893155, 48.4583852950135]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8767\",\"NAYY 4x150 SE\",1841,2333,0.0161,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878380711566169, 48.460119654174115], [7.878569207938875, 48.460047120888795]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8768\",\"NAYY 4x150 SE\",3298,3006,0.0404,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880189458628892, 48.459423031801265], [7.88021619836767, 48.459341455038995], [7.880220572179815, 48.45931624956767], [7.880603921441464, 48.45928593097426]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8769\",\"NAYY 4x150 SE\",3001,2162,0.1302,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.872666596657835, 48.45787909369831], [7.873052691547751, 48.45818347072689], [7.873295414366839, 48.458188409208525], [7.873936039864923, 48.458151082502866], [7.874166017893062, 48.45811372829222]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8788\",\"NAYY 4x150 SE\",2111,3171,0.0183,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8797166575974735, 48.456665310713575], [7.879792526358832, 48.456804955769464], [7.879777013805763, 48.456817159061]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8790\",\"NAYY 4x150 SE\",2217,3171,0.0331,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880191960665786, 48.45670627992308], [7.879777013805763, 48.456817159061]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8792\",\"NAYY 4x150 SE\",2219,3177,0.0191,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878904279143218, 48.45691206160522], [7.879160783105559, 48.456891695725474]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421187177_AB_w421187537\",\"NAYY 4x150 SE\",2221,3176,0.0145,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87845494057072, 48.45697643768721], [7.878263791080753, 48.45700352082563]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8795\",\"NAYY 4x150 SE\",2226,3176,0.0392,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877998479199879, 48.45669852900882], [7.878263791080753, 48.45700352082563]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8792\",\"NAYY 4x150 SE\",3177,1745,0.02828832,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879160783105559, 48.456891695725474], [7.879205061442259, 48.456888180058264], [7.879023311988328, 48.45669876656954]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8797\",\"NAYY 4x150 SE\",1867,3177,0.0351,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879203410218128, 48.4572057235965], [7.879160783105559, 48.456891695725474]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8799\",\"NAYY 4x150 SE\",1857,1990,0.0191,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879644663313948, 48.45826327591113], [7.879388075080242, 48.45828603074005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8800\",\"NAYY 4x150 SE\",1990,1858,0.028,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879388075080242, 48.45828603074005], [7.879366082116277, 48.458034959468336]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8801\",\"NAYY 4x150 SE\",1855,3145,0.0621,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879845734621178, 48.458245756080714], [7.880078266560923, 48.45876308121148]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8802\",\"NAYY 4x150 SE\",1844,3259,0.01789128,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878737942170565, 48.458628552568705], [7.87868944443845, 48.45847111131105]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8803\",\"NAYY 4x150 SE\",1839,3179,0.0238,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877809835963049, 48.45864820944059], [7.8777353233914615, 48.45843955561621]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8804\",\"NAYY 4x150 SE\",2886,3179,0.0172,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877665134610963, 48.45829234634801], [7.8777353233914615, 48.45843955561621]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8807\",\"NAYY 4x50 SE\",1404,1839,0.0221,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877512548503765, 48.458670995606], [7.877809835963049, 48.45864820944059]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8808\",\"NAYY 4x150 SE\",1993,3260,0.01159544,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878657435811026, 48.458367199146345], [7.878612616610743, 48.458267230587104]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8809\",\"NAYY 4x150 SE\",3003,3180,0.1585,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877733489991058, 48.45716423182394], [7.877788828093437, 48.45707882001193], [7.878559021452685, 48.45698964882754], [7.879608427401268, 48.45685348065689], [7.879759758613493, 48.45684360636562]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8809\",\"NAYY 4x150 SE\",3180,2751,0.0129,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879781685489627, 48.45685020477516], [7.87979880363242, 48.456873026868365], [7.879779479172251, 48.45695176094112]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421570397_AB_w421570419\",\"NAYY 4x150 SE\",2112,3182,0.0099086,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879841789646067, 48.45639333256107], [7.879920597167615, 48.45632132279645]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8815\",\"NAYY 4x150 SE\",3182,1626,0.0285,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879920597167615, 48.45632132279645], [7.879847238121736, 48.45618910360603], [7.879743886878489, 48.45609601496334]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8816\",\"NAYY 4x150 SE\",1800,2126,0.0278,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881333489737416, 48.45509552788099], [7.881690074508297, 48.45517385087612]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8817\",\"NAYY 4x150 SE\",1623,2126,0.0262,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881999340629445, 48.45528864014144], [7.881690074508297, 48.45517385087612]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8818\",\"NAYY 4x150 SE\",2427,3209,0.0194,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882295642479984, 48.45575738111031], [7.88252145939826, 48.45572083080593]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8820\",\"NAYY 4x150 SE\",2803,3209,0.0124,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882504814562864, 48.455824658851256], [7.882510618535685, 48.455721962134696]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8821\",\"NAYY 4x150 SE\",1696,3209,0.0215,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882635968880848, 48.455585480817675], [7.882530994269141, 48.45559587481885], [7.882578002320079, 48.45571488208599]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8822\",\"NAYY 4x150 SE\",1625,3209,0.0265,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882336077923558, 48.45552723462817], [7.8825462584551875, 48.455718216195045]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8823\",\"NAYY 4x150 SE\",2805,3005,0.0487,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882591842686255, 48.45604188044314], [7.882712081299389, 48.45624992145535], [7.882532927781563, 48.45627507208279], [7.8824905724236745, 48.4562090130895]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8824\",\"NAYY 4x150 SE\",2531,3005,0.0107,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88237807638913, 48.45629675037953], [7.882396559548238, 48.456208100579346]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8825\",\"NAYY 4x150 SE\",2712,3186,0.0271,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883775097538257, 48.455639020126235], [7.884140813350543, 48.45564132757495]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8825\",\"NAYY 4x150 SE\",3186,3084,0.0099,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884140813350543, 48.45564132757495], [7.884275313742512, 48.455642175899875]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8827\",\"NAYY 4x150 SE\",2207,3005,0.0544,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883079128726386, 48.45620359902283], [7.882681558802017, 48.45628539516488], [7.882538058986084, 48.45630156148299], [7.8824650585048195, 48.456208765453255]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8828\",\"NAYY 4x150 SE\",3005,2137,0.0382,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88245218326908, 48.456208640484995], [7.882499463208321, 48.456339879534326], [7.882624847335755, 48.45633444154583], [7.88272346685267, 48.45643653409649]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8829\",\"NAYY 4x150 SE\",2952,2526,0.0244,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8825418329747885, 48.45701549854145], [7.882864099829749, 48.45696788933446]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_83_AB_ne_82\",\"NAYY 4x150 SE\",2527,3187,0.0088584,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882903885371663, 48.457118447084866], [7.8829277596025085, 48.45719647297669]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8831\",\"NAYY 4x150 SE\",2469,3187,0.0228,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88323328640527, 48.457171206999774], [7.8829277596025085, 48.45719647297669]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8832\",\"NAYY 4x150 SE\",2956,2523,0.0355,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883594387837629, 48.45774586195131], [7.883135844260417, 48.45783921945068]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8833\",\"NAYY 4x150 SE\",1531,2948,0.0223,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.881950099125996, 48.457300503321285], [7.882018110754028, 48.457105071951325]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8835\",\"NAYY 4x150 SE\",2834,2001,0.0241,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8809579132301355, 48.4574441248468], [7.88094293720697, 48.45732508242208], [7.881062770143386, 48.45726971459524]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8836\",\"NAYY 4x150 SE\",1833,3117,0.0183,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8774094894283495, 48.45768630182145], [7.877393089352115, 48.45752189487715]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8837\",\"NAYY 4x50 SE\",341,2024,0.0199,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886159996167937, 48.44967839402177], [7.886211023904726, 48.44985454303262]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8838\",\"NAYY 4x50 SE\",715,2028,0.0651,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8874286058094185, 48.452264475678646], [7.887765978798729, 48.4528054980349]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8839\",\"NAYY 4x150 SE\",3190,3189,0.01757844,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883133558582563, 48.45369951268369], [7.883130284360361, 48.45366343719162], [7.883132953720767, 48.45354167450329]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8839\",\"NAYY 4x150 SE\",3189,3188,0.014,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883132953720767, 48.45354167450329], [7.883135538306975, 48.45342377800818], [7.883144383629364, 48.4534180632833]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8839\",\"NAYY 4x150 SE\",2557,3190,0.02102156,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883140380805613, 48.45388823689352], [7.883137307942054, 48.45374082319729], [7.883133558582563, 48.45369951268369]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8842\",\"NAYY 4x50 SE\",1279,3190,0.0067,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883045884963162, 48.45368621095135], [7.883133558582563, 48.45369951268369]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8843\",\"NAYY 4x50 SE\",1159,2906,0.0133,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.899778569861665, 48.45388001587069], [7.899787025853246, 48.45376086422677]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8431\",\"NAYY 4x150 SE\",3191,2399,0.0217,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.895907597708883, 48.45441609687109], [7.896164967935509, 48.45432309428858]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8845\",\"NAYY 4x50 SE\",1120,3105,0.0877,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890891852786362, 48.454784028803715], [7.891010109502326, 48.45399972879214]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8847\",\"NAYY 4x150 SE\",1744,3019,0.0258,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8779774664837205, 48.460806270515505], [7.8778711589123045, 48.4605855804939]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8848\",\"NAYY 4x150 SE\",1617,1565,0.0375,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880500136739668, 48.460768272710474], [7.88041153388984, 48.46062596677406], [7.880138375154023, 48.46065037257927]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8849\",\"NAYY 4x150 SE\",2515,3276,0.07941492,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886102801062105, 48.46327810392413], [7.885553153088344, 48.46306901088547], [7.885669035784042, 48.46279249451034], [7.885660282999763, 48.462793373845784]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8850\",\"NAYY 4x150 SE\",1741,1742,0.06,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878783418354083, 48.46190541247772], [7.878431114389289, 48.461419457247665]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8851\",\"NAYY 4x150 SE\",1742,3121,0.0316,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878431114389289, 48.461419457247665], [7.878216788743771, 48.46117350549886]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8852\",\"NAYY 4x150 SE\",1963,1740,0.017,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879194454593681, 48.46223922079073], [7.878981761525592, 48.46218121808361]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8853\",\"NAYY 4x150 SE\",1566,1618,0.0501,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880958965704016, 48.46051546071411], [7.88048369260936, 48.460572665103825], [7.88043571864602, 48.46044751137825]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8854\",\"NAYY 4x150 SE\",1579,3261,0.0227,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883695926924914, 48.460715205974445], [7.8839882433966295, 48.460769955632905]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8855\",\"NAYY 4x50 SE\",1653,234,0.0175,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885606593303771, 48.459112045393205], [7.885383057776541, 48.45906008254622]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8856\",\"NAYY 4x50 SE\",243,1661,0.0169,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886597084618642, 48.459197011923216], [7.886377616534484, 48.459238435228976]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8857\",\"NAYY 4x150 SE\",1814,1815,0.0668,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890487179650739, 48.45878046629971], [7.891159459858862, 48.4591809147129]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8419\",\"NAYY 4x150 SE\",3193,2540,0.0486,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876820916102678, 48.45724366356841], [7.877463863251031, 48.4571558133698]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8861\",\"NAYY 4x50 SE\",1474,2938,0.0215,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885537731728826, 48.461157264328484], [7.885576788013524, 48.461348881123214]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8862\",\"NAYY 4x50 SE\",716,3225,0.0252,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88607228393641, 48.45218166520299], [7.885745864135463, 48.452246606669426]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8867\",\"NAYY 4x150 SE\",2326,2295,0.0294,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.890685123447713, 48.45561757495038], [7.8910820136798066, 48.45559767706408]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8868\",\"NAYY 4x50 SE\",1396,2762,0.0158,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876447959118716, 48.45850509153455], [7.876654740997127, 48.45847128496929]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8869\",\"NAYY 4x50 SE\",477,1757,0.0169,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878182387316597, 48.45546046408421], [7.877980922336317, 48.45553159967456]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8870\",\"NAYY 4x50 SE\",872,1762,0.0168,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877402069923188, 48.45515114126064], [7.877599285645776, 48.455076007422164]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8871\",\"NAYY 4x50 SE\",1235,2587,0.0183,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875772496821034, 48.4553459000222], [7.875958278454889, 48.45545444492444]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8872\",\"NAYY 4x50 SE\",156,1954,0.013,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877949577786758, 48.462396070597975], [7.8781248569244235, 48.46238288645518]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8873\",\"NAYY 4x50 SE\",103,1556,0.0203,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878589126176521, 48.46088076634785], [7.878689900819074, 48.46105028339304]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8875\",\"NAYY 4x50 SE\",642,1805,0.0359,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.887534988130519, 48.45819004219473], [7.887059301063328, 48.458124303920805]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8876\",\"NAYY 4x50 SE\",1,2443,0.0729,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.872823278682808, 48.459733876979016], [7.871855401045678, 48.459609003922104]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8877\",\"NAYY 4x50 SE\",896,1790,0.0092,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88053953680924, 48.454755687634545], [7.880608712295125, 48.45482445802816]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8878\",\"NAYY 4x50 SE\",803,1781,0.0238,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879452720667398, 48.455055016561346], [7.879635394889202, 48.455230667693435]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8879\",\"NAYY 4x50 SE\",804,1784,0.0249,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879594360372686, 48.45498346120033], [7.879794783872814, 48.4551628163035]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8880\",\"NAYY 4x50 SE\",2008,255,0.0166,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885428076214575, 48.45772226966145], [7.885443441402533, 48.457573395311734]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8881\",\"NAYY 4x150 SE\",1606,3010,0.0442,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883010667426335, 48.46146531055844], [7.882999076291616, 48.46134916148523], [7.883182425746076, 48.461326164183376], [7.8833790009850375, 48.46134054857533]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8721\",\"NAYY 4x150 SE\",3194,2925,0.0311,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884008587017284, 48.46106864896809], [7.884004334569967, 48.461054561882655], [7.8843928649385155, 48.46111291972039]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13401\",\"NAYY 4x150 SE\",3261,1580,0.0608,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883984861629793, 48.46079161859704], [7.884347156793593, 48.46084072440301], [7.884795926826798, 48.46086260713765]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13402\",\"NAYY 4x150 SE\",3010,3195,0.0508,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883458575583657, 48.46132974169658], [7.883459503092767, 48.46126969957795], [7.884037538424502, 48.46124238886462]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13403\",\"NAYY 4x150 SE\",1600,3195,0.0223,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884097002763784, 48.4614385304214], [7.884037538424502, 48.46124238886462]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13404\",\"NAYY 4x150 SE\",2133,1799,0.0111,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882188896743925, 48.45447671694935], [7.882087017490189, 48.45439661167271]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13405\",\"NAYY 4x150 SE\",2562,1799,0.0716,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882455710926381, 48.45393904034471], [7.882409047064445, 48.45416749205368], [7.882375594979146, 48.4543889363057], [7.882087017490189, 48.45439661167271]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13406\",\"NAYY 4x150 SE\",1695,3202,0.0306,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.893034671092504, 48.455860807737245], [7.893232479152013, 48.45562465405481]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8440\",\"NAYY 4x150 SE\",2100,3196,0.043,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8938786250229045, 48.455617408610124], [7.894462829534986, 48.45562452948756]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13408\",\"NAYY 4x150 SE\",2961,3196,0.0178,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.894446668681238, 48.45578384695317], [7.894462829534986, 48.45562452948756]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13409\",\"NAYY 4x150 SE\",2180,2295,0.0396,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.891610924438198, 48.45565233413295], [7.8910820136798066, 48.45559767706408]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13411\",\"NAYY 4x150 SE\",3264,3197,0.0033,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8885275466841245, 48.45723253705675], [7.888570673553547, 48.45723888878314]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13412\",\"NAYY 4x150 SE\",3012,3264,0.1403,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888437146718961, 48.456110620011295], [7.88876650458218, 48.45628654804286], [7.888681524366734, 48.45668499716357], [7.8885275466841245, 48.45723253705675]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_285_AB_w292098038\",\"NAYY 4x150 SE\",2913,3205,0.0074152,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888406666489376, 48.455000067961926], [7.8883631638481875, 48.45494000602483]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13415\",\"NAYY 4x150 SE\",2457,3205,0.0157,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8881552294239095, 48.45496825647269], [7.8883631638481875, 48.45494000602483]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13417\",\"NAYY 4x150 SE\",3005,3209,0.09,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882488713793808, 48.45620899504996], [7.882563212158578, 48.45628743918673], [7.882764828745475, 48.45625369328329], [7.882571294060268, 48.45571560387454]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13418\",\"NAYY 4x150 SE\",3005,3210,0.1081,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882478339259886, 48.45620889435601], [7.882537650839669, 48.45630938148489], [7.882760450946492, 48.456303809601536], [7.882865618336618, 48.45666075290163], [7.882980583372757, 48.45699022740513]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13420\",\"NAYY 4x150 SE\",3004,3212,0.1513,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878098059267232, 48.45471547289372], [7.87807518972451, 48.45461256516243], [7.878235446677013, 48.4545704877878], [7.878494574607881, 48.45457717143915], [7.879198448854521, 48.455433555273224]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13421\",\"NAYY 4x150 SE\",3028,3212,0.0096,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87907008772769, 48.45547015093875], [7.879172542867137, 48.45542963841593]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13422\",\"NAYY 4x150 SE\",3004,3214,0.1454,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878075992942222, 48.45471525787598], [7.878046718386179, 48.454606981818145], [7.877556197421229, 48.454693975117394], [7.877016550179594, 48.454793864371595], [7.876578611204347, 48.45497311810072], [7.876426809813763, 48.45506462513007]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13424\",\"NAYY 4x150 SE\",3214,3026,0.0076,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876428013246712, 48.45509894541749], [7.876527217051461, 48.45509197708119]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13426\",\"NAYY 4x150 SE\",3263,3012,0.1374,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888488553733371, 48.45723346463289], [7.88854757701294, 48.457061210322095], [7.888660540588443, 48.45653906211526], [7.888721692864949, 48.45631253265491], [7.888690381936579, 48.45626193676681], [7.8884178507600575, 48.45611043372395]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13427\",\"NAYY 4x150 SE\",3011,3218,0.2426,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885495990249753, 48.45853455221317], [7.8855046047500865, 48.458413062105905], [7.886041427028173, 48.4585268032304], [7.887268090099536, 48.458788828806355], [7.887803340018082, 48.45897494058518], [7.887585192866757, 48.45937367612204]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13428\",\"NAYY 4x150 SE\",3013,2594,0.0517,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888391656432155, 48.452614565850844], [7.8883929223867355, 48.452645698078285], [7.889025276662021, 48.45272762351518]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13430\",\"NAYY 4x150 SE\",3250,3249,0.019,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8857854485694885, 48.45360624655817], [7.885903329347108, 48.45360048508718], [7.8860413767085955, 48.45359497814905]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13433\",\"NAYY 4x150 SE\",3222,3223,0.0224,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885915277986765, 48.452570310245605], [7.885844600444233, 48.45237429694751]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13434\",\"NAYY 4x150 SE\",3223,3225,0.016,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885844600444233, 48.45237429694751], [7.885745864135463, 48.452246606669426]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13436\",\"NAYY 4x150 SE\",3225,3226,0.023,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885745864135463, 48.452246606669426], [7.885606241732223, 48.45206134715827]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13437\",\"NAYY 4x150 SE\",3226,3227,0.0027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885606241732223, 48.45206134715827], [7.885591073618429, 48.45203939216047]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13438\",\"NAYY 4x150 SE\",3227,3228,0.0219,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885591073618429, 48.45203939216047], [7.8854826294429925, 48.45185650266725]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13440\",\"NAYY 4x150 SE\",3228,3230,0.0058,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885482612301929, 48.451856513742634], [7.885435150279964, 48.45181449509102]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13441\",\"NAYY 4x150 SE\",3230,3231,0.0099,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885435150279964, 48.45181449509102], [7.8853759870378015, 48.4517349632243]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13442\",\"NAYY 4x150 SE\",3231,3232,0.0134,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8853759870378015, 48.4517349632243], [7.885293987273468, 48.45162715186358]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13443\",\"NAYY 4x150 SE\",3232,3233,0.0202,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885293987273468, 48.45162715186358], [7.885178884149046, 48.451462925660515]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13444\",\"NAYY 4x150 SE\",3233,3234,0.0127,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885178884149046, 48.451462925660515], [7.885095182687465, 48.451363416262005]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13445\",\"NAYY 4x150 SE\",3234,3235,0.0082,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885095182687465, 48.451363416262005], [7.885070191794609, 48.45129149951361]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13446\",\"NAYY 4x150 SE\",3235,3236,0.0144,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885070191794609, 48.45129149951361], [7.884969541624535, 48.45118040469767]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13447\",\"NAYY 4x150 SE\",3236,3237,0.0256,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884969541624535, 48.45118040469767], [7.8847895594695885, 48.45098333208308]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13448\",\"NAYY 4x150 SE\",3237,3238,0.0177,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8847895594695885, 48.45098333208308], [7.884669205469484, 48.450846056173994]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13449\",\"NAYY 4x150 SE\",3238,3239,0.0065,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884669205469484, 48.450846056173994], [7.884614278509489, 48.45080160417888]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13450\",\"NAYY 4x150 SE\",3013,3242,0.0781,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888409160145743, 48.45261473484214], [7.888402658197806, 48.452580547390724], [7.888867500588382, 48.452624671240365], [7.88898815072402, 48.452639032837524], [7.889156076739642, 48.452638247470226], [7.889167862901384, 48.45248352708667]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13450\",\"NAYY 4x150 SE\",3243,3240,0.0315,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889246172526518, 48.452056847923636], [7.889300580165528, 48.4518902269863], [7.88938216039822, 48.45179132581656]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13450\",\"NAYY 4x150 SE\",3242,3243,0.048,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.889167862901384, 48.45248352708667], [7.889186428395006, 48.4522398103024], [7.889246172526518, 48.452056847923636]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13430\",\"NAYY 4x150 SE\",3014,3244,0.0102,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885186128516562, 48.45367033401663], [7.8852009621521155, 48.45365126474766], [7.885231207789296, 48.45363910219918]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13430\",\"NAYY 4x150 SE\",3244,3245,0.0072,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885231207789296, 48.45363910219918], [7.885328029268221, 48.453630854211106]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13430\",\"NAYY 4x150 SE\",3245,3246,0.0079,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885328029268221, 48.453630854211106], [7.885433613410973, 48.45362125450943]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13430\",\"NAYY 4x150 SE\",3246,3247,0.0195,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885433613410973, 48.45362125450943], [7.885477236153823, 48.45360787243094], [7.885692278165882, 48.45360465043156]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13430\",\"NAYY 4x150 SE\",3247,3250,0.0069,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885692278165882, 48.45360465043156], [7.8857854485694885, 48.45360624655817]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13430\",\"NAYY 4x150 SE\",3254,3220,0.0817,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886055741567436, 48.453533387654225], [7.8860031332387095, 48.45333788654624], [7.885961544197187, 48.45316708805928], [7.8859615627391175, 48.452810738044235]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13430\",\"NAYY 4x150 SE\",3249,3254,0.0064,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8860413767085955, 48.45359497814905], [7.886050581209878, 48.453565353035664], [7.886077065774078, 48.45354897210202]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13460\",\"NAYY 4x150 SE\",3254,2621,0.0055,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886069680039373, 48.4535435947389], [7.886119484048066, 48.45350608142566]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13461\",\"NAYY 4x150 SE\",3011,3256,0.0439,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88546672391137, 48.45853426892315], [7.885467945589379, 48.458387616628166], [7.885824914687847, 48.458460835116995]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13462\",\"NAYY 4x150 SE\",3257,3003,0.1301,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877352101168432, 48.45747990232423], [7.877708167660774, 48.45737235423389], [7.877894641658421, 48.457297505860765], [7.878127207290848, 48.45720327659775], [7.878308367744679, 48.45709797923317], [7.878283421913895, 48.45705809928643], [7.878138059198172, 48.457071206814454], [7.8778988627944555, 48.45710588237692], [7.877799465754749, 48.45715520733797]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13463\",\"NAYY 4x150 SE\",2405,1981,0.0187,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8821587646878735, 48.461090177918926], [7.8819064682793485, 48.461075679422144]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13464\",\"NAYY 4x150 SE\",3258,2149,0.0164,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8763853462964954, 48.456760604629906], [7.876289530058514, 48.456662608745404]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8418\",\"NAYY 4x150 SE\",3258,1766,0.0147,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8764684702499395, 48.45680316608814], [7.87659388242975, 48.456713106142864]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13466\",\"NAYY 4x150 SE\",2148,3258,0.0258,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8765768311223905, 48.456988343688444], [7.876482307606811, 48.45681024825495]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13467\",\"NAYY 4x150 SE\",2841,2807,0.0264,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875415898215833, 48.45718640241022], [7.87506157236945, 48.45721594145517]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13468\",\"NAYY 4x150 SE\",2421,2841,0.0277,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875122261723588, 48.45703208408497], [7.875415898215833, 48.45718640241022]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8802\",\"NAYY 4x150 SE\",3259,1993,0.01180872,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87868944443845, 48.45847111131105], [7.878657435811026, 48.458367199146345]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8808\",\"NAYY 4x150 SE\",3260,1845,0.00770456,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878612616610743, 48.458267230587104], [7.8785828347761635, 48.4582008024251]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13471\",\"NAYY 4x150 SE\",2441,3057,0.027,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886582076584799, 48.46089105265352], [7.88652881871029, 48.46106268024024], [7.886591727226863, 48.461116808483574]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8854\",\"NAYY 4x150 SE\",3261,1984,0.0377,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8839882433966295, 48.460769955632905], [7.884210556851072, 48.46080522713513], [7.884276216021653, 48.460622327206266]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13401\",\"NAYY 4x150 SE\",3194,3261,0.0333,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884008587017284, 48.46106864896809], [7.88395470428524, 48.460803399463686], [7.883982625441835, 48.46080573849954]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13474\",\"NAYY 4x150 SE\",3262,3217,0.0083,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8884525714914435, 48.45723118376039], [7.88833844560795, 48.45727962234187]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13475\",\"NAYY 4x150 SE\",3263,3217,0.0102,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888488553733371, 48.45723346463289], [7.8883720513989815, 48.45728547752922]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13476\",\"NAYY 4x150 SE\",3264,3217,0.0127,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8885275466841245, 48.45723253705675], [7.888399899506293, 48.457290310366176]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13478\",\"NAYY 4x150 SE\",1959,3000,0.2517,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8775449937634825, 48.462097687124725], [7.876943227660027, 48.46221768448911], [7.876548478402196, 48.461686570713], [7.87598197261185, 48.46182823562027], [7.875443506942414, 48.461244859183616], [7.875241374017936, 48.46128580025147]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13481\",\"NAYY 4x150 SE\",3013,3270,0.3607,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.888376349130646, 48.452614418062815], [7.888422000400277, 48.452688538490435], [7.889088581402978, 48.45269562400028], [7.8891434128704, 48.451972773394786], [7.889382693214279, 48.45174982795913], [7.887765175617395, 48.45040922032022]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13483\",\"NAYY 4x150 SE\",2875,3145,0.038,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8796470423404745, 48.45892547665595], [7.880094581376216, 48.45876975986651]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13484\",\"NAYY 4x150 SE\",2888,3145,0.1149,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878871059654834, 48.458939924379095], [7.878992380465994, 48.45913241851429], [7.880043794037451, 48.458748986524]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13485\",\"NAYY 4x150 SE\",3003,3171,0.1585,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877772546782395, 48.457158879432065], [7.877814991786429, 48.457083346721575], [7.878325642497578, 48.45701651300909], [7.87889171438812, 48.456933287247054], [7.8792037850223675, 48.4568954969782], [7.879777013805763, 48.456817159061]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13486\",\"NAYY 4x150 SE\",2951,3180,0.0847,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880133337359254, 48.457429169818894], [7.879905967838584, 48.45744724216648], [7.879809824162207, 48.45685868471072]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13487\",\"NAYY 4x150 SE\",1536,3146,0.0309,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8811079877664145, 48.45833777718406], [7.881110806669664, 48.458615487188446]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13488\",\"NAYY 4x150 SE\",1529,3147,0.0337,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882159696718392, 48.45817973741121], [7.882214640192055, 48.45848030397978]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13489\",\"NAYY 4x150 SE\",3180,3171,0.0032,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8798227854780585, 48.45686258789753], [7.879819682296408, 48.456830456751284]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13490\",\"NAYY 4x150 SE\",1632,3212,0.0278,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879337050935933, 48.455660726121884], [7.879178640555567, 48.45543055211593]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13491\",\"NAYY 4x150 SE\",2009,2470,0.088,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8857898902507575, 48.45775142036038], [7.8860581864419705, 48.45778517306638], [7.886233488266379, 48.457189443148586]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13492\",\"NAYY 4x150 SE\",1555,3121,0.0266,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878552544326316, 48.461088205013176], [7.878229969385121, 48.46117363391386]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13493\",\"NAYY 4x150 SE\",1966,3121,0.0733,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87879933154388, 48.46164694787462], [7.878632192591401, 48.461646876975024], [7.878261433942152, 48.46117394045744]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13494\",\"NAYY 4x150 SE\",3019,2044,0.0127,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8778711589123045, 48.4605855804939], [7.878029087885558, 48.460540580049205]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13495\",\"NAYY 4x150 SE\",3271,2973,0.0518,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883990016909273, 48.44971068717757], [7.88413574360697, 48.450169255297936]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13496\",\"NAYY 4x150 SE\",1722,3020,0.1264,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876029323353714, 48.45988646547179], [7.876240712462547, 48.460187257665815], [7.877269325972675, 48.45983006340449]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w488969661_AB_w488969652\",\"NAYY 4x150 SE\",3272,1791,0.0122,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880752398518633, 48.454759294685935], [7.880894927050779, 48.454704916876814]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13498\",\"NAYY 4x150 SE\",3272,1803,0.0067,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880752398518633, 48.454759294685935], [7.880728647945555, 48.454701411524866]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w421187534_AB_w488969672\",\"NAYY 4x150 SE\",1769,3274,0.0158,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877406448389236, 48.45630973938756], [7.877577989256978, 48.45622523208417]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_ne_310_AB_w488969670\",\"NAYY 4x150 SE\",2843,3275,0.0185,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878077019953602, 48.455990547963864], [7.878278171290538, 48.45589130002435]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13501\",\"NAYY 4x150 SE\",1753,3275,0.0164,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878396296610873, 48.456015734149936], [7.878278171290538, 48.45589130002435]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13502\",\"NAYY 4x150 SE\",1754,3275,0.0096,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.878217803693072, 48.455814380444416], [7.878278171290538, 48.45589130002435]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13503\",\"NAYY 4x150 SE\",3274,2230,0.0265,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877538147045943, 48.45622484367476], [7.877391267200178, 48.456022274843235]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13504\",\"NAYY 4x150 SE\",3274,2229,0.0195,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877615871461814, 48.45622560137326], [7.877707559841535, 48.456378401649715]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8849\",\"NAYY 4x150 SE\",3276,2438,0.01288508,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885660282999763, 48.462793373845784], [7.885488075245763, 48.46281067429961]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13506\",\"NAYY 4x150 SE\",3276,2633,0.0419,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885660282999763, 48.462793373845784], [7.885918685698281, 48.46245853442331]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8504\",\"NAYY 4x150 SE\",2632,3279,0.0178,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886272292031574, 48.461769187049555], [7.886346262455664, 48.4616166868737]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13509\",\"NAYY 4x150 SE\",3279,2928,0.0401,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.886304050123046, 48.46161627858513], [7.886298613437605, 48.46155747731806], [7.8858591558038835, 48.46158530136704]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13511\",\"NAYY 4x150 SE\",2934,3279,0.0634,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885952749385042, 48.4613194126222], [7.886337245250186, 48.46130267312774], [7.886332642303399, 48.461616555137766]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L_AB_w33105477_AB_w33105478\",\"NAYY 4x150 SE\",2061,3280,0.007,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882221967602594, 48.45980975748354], [7.882328757549039, 48.459819521493436]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13513\",\"NAYY 4x150 SE\",3280,2654,0.0425,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.882345337647261, 48.459818760648204], [7.882421532402412, 48.45944460015845]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8518\",\"NAYY 4x150 SE\",3281,2893,0.0179,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883239390731763, 48.45837236867268], [7.8829988007893155, 48.4583852950135]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13515\",\"NAYY 4x150 SE\",3281,2141,0.0158,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.883224216904925, 48.45837222149744], [7.883214620170712, 48.45823138714222]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13516\",\"NAYY 4x150 SE\",3285,3286,0.0439,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.884767177510064, 48.45368827518942], [7.884599177034341, 48.45371292941824], [7.884225273774155, 48.453806476647905], [7.88420309066992, 48.45380445212219]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13517\",\"NAYY 4x150 SE\",2555,3282,0.0093,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8837070970590295, 48.45381910280257], [7.8837566190542905, 48.45386122081261]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13516\",\"NAYY 4x150 SE\",3014,3285,0.0334,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8850494970581835, 48.45367110188979], [7.885046779439827, 48.453589158538215], [7.884767177510064, 48.45368827518942]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13516\",\"NAYY 4x150 SE\",3286,3282,0.0302,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.88420309066992, 48.45380445212219], [7.883812642139902, 48.45387118417265]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13521\",\"NAYY 4x150 SE\",1819,1818,0.052,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8914495173828305, 48.45800990723688], [7.891641933804991, 48.45791367873352], [7.891381972108114, 48.457659801162976]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8420\",\"NAYY 4x150 SE\",2549,3287,0.0216,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.875430077284178, 48.45752742067641], [7.8757103960752195, 48.45747362185311]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8392\",\"NAYY 4x150 SE\",2550,3288,0.0235,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.874825133989819, 48.457622561033396], [7.8751313210417795, 48.45756759855231]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8420\",\"NAYY 4x150 SE\",3287,3289,0.0339,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8757103960752195, 48.45747362185311], [7.876151530554981, 48.45739155070941]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13525\",\"NAYY 4x150 SE\",3003,3290,0.0687,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.877677447994888, 48.45717189173054], [7.877513606856222, 48.45716224576368], [7.876831231871735, 48.457274074829634]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13526\",\"NAYY 4x150 SE\",3290,3193,0.0035,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876831231871735, 48.457274074829634], [7.876820916102678, 48.45724366356841]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13527\",\"NAYY 4x150 SE\",1940,3292,0.0961,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.8786535948347485, 48.46312132812884], [7.8786653206586, 48.463309677904704], [7.879678553243696, 48.46325691587259]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L8704\",\"NAYY 4x150 SE\",3292,1584,0.0562,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.879678553243696, 48.46325691587259], [7.880435789381575, 48.46321290961682]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13529\",\"NAYY 4x50 SE\",1259,2857,0.0082,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.880747501509873, 48.45454244764782], [7.880648303101753, 48.45457533081898]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13534\",\"NAYY 4x50 SE\",3293,2762,0.0174,0.642,0.083,210.0,0.0,0.142,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.876884840291035, 48.45843919914109], [7.876654740997127, 48.45847128496929]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13538\",\"NAYY 4x150 SE\",3222,3297,0.0071,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885915277986765, 48.452570310245605], [7.885944735383825, 48.45263125350391]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13539\",\"NAYY 4x150 SE\",3297,3220,0.02,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.885944735383825, 48.45263125350391], [7.885961579880401, 48.45281072696876]], \\\"type\\\": \\\"LineString\\\"}\"],[\"L13540\",\"NAYY 4x150 SE\",2327,3298,0.0361,0.208,0.08,261.0,0.0,0.27,1.0,1,\"cs\",true,\"{\\\"coordinates\\\": [[7.87998849936491, 48.45962936853204], [7.880217411374829, 48.45958918059576], [7.880189458628892, 48.459423031801265]], \\\"type\\\": \\\"LineString\\\"}\"]]}",
        "orient": "split",
        "dtype": {
          "name": "object",
          "std_type": "object",
          "from_bus": "uint32",
          "to_bus": "uint32",
          "length_km": "float64",
          "r_ohm_per_km": "float64",
          "x_ohm_per_km": "float64",
          "c_nf_per_km": "float64",
          "g_us_per_km": "float64",
          "max_i_ka": "float64",
          "df": "float64",
          "parallel": "uint32",
          "type": "object",
          "in_service": "bool",
          "geo": "object"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "trafo": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_phase_shifter\",\"parallel\",\"df\",\"in_service\"],\"index\":[0,1,3,4,5,6,7,10,11,12,13,14,15,16],\"data\":[[\"T_idx_47\",\"0.4 MVA 20\\/0.4 kV\",2983,3000,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,0.0,1,false,1,1.0,true],[\"T_idx_45\",\"0.25 MVA 20\\/0.4 kV\",2984,3001,0.25,20.0,0.4,6.0,1.44,0.8,0.32,150.0,\"hv\",0,-2,2,2.5,0.0,1,false,1,1.0,true],[\"T_idx_35\",\"0.4 MVA 20\\/0.4 kV\",2986,3003,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,0.0,1,false,1,1.0,true],[\"T_idx_77\",\"0.4 MVA 20\\/0.4 kV\",2987,3004,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,0.0,1,false,1,1.0,true],[\"T_idx_78\",\"0.63 MVA 20\\/0.4 kV\",2988,3005,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,0.0,1,false,1,1.0,true],[\"T_idx_119\",\"0.63 MVA 20\\/0.4 kV\",2989,3006,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,0.0,1,false,1,1.0,true],[\"T_idx_118\",\"0.63 MVA 20\\/0.4 kV\",2990,3007,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,0.0,1,false,1,1.0,true],[\"T_idx_117\",\"0.4 MVA 20\\/0.4 kV\",2993,3010,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,0.0,1,false,1,1.0,true],[\"T_idx_80\",\"0.63 MVA 20\\/0.4 kV\",2994,3011,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,0.0,1,false,1,1.0,true],[\"T_idx_73\",\"0.63 MVA 20\\/0.4 kV\",2995,3012,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,0.0,1,false,1,1.0,true],[\"T_idx_43\",\"0.63 MVA 20\\/0.4 kV\",2996,3013,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,0.0,1,false,1,1.0,true],[\"T_idx_81\",\"0.63 MVA 20\\/0.4 kV\",2997,3014,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,0.0,1,false,1,1.0,true],[\"T_idx_71\",\"0.4 MVA 20\\/0.4 kV\",2998,3015,0.4,20.0,0.4,6.0,1.425,1.35,0.3375,150.0,\"hv\",0,-2,2,2.5,0.0,1,false,1,1.0,true],[\"T_idx_ZUSATZ\",\"0.63 MVA 20\\/0.4 kV\",2999,3016,0.63,20.0,0.4,6.0,1.206,1.65,0.2619,150.0,\"hv\",0,-2,2,2.5,0.0,1,false,1,1.0,true]]}",
        "orient": "split",
        "dtype": {
          "name": "object",
          "std_type": "object",
          "hv_bus": "uint32",
          "lv_bus": "uint32",
          "sn_mva": "float64",
          "vn_hv_kv": "float64",
          "vn_lv_kv": "float64",
          "vk_percent": "float64",
          "vkr_percent": "float64",
          "pfe_kw": "float64",
          "i0_percent": "float64",
          "shift_degree": "float64",
          "tap_side": "object",
          "tap_neutral": "int32",
          "tap_min": "int32",
          "tap_max": "int32",
          "tap_step_percent": "float64",
          "tap_step_degree": "float64",
          "tap_pos": "int32",
          "tap_phase_shifter": "bool",
          "parallel": "uint32",
          "df": "float64",
          "in_service": "bool"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "trafo3w": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "name": "object",
          "std_type": "object",
          "hv_bus": "uint32",
          "mv_bus": "uint32",
          "lv_bus": "uint32",
          "sn_hv_mva": "float64",
          "sn_mv_mva": "float64",
          "sn_lv_mva": "float64",
          "vn_hv_kv": "float64",
          "vn_mv_kv": "float64",
          "vn_lv_kv": "float64",
          "vk_hv_percent": "float64",
          "vk_mv_percent": "float64",
          "vk_lv_percent": "float64",
          "vkr_hv_percent": "float64",
          "vkr_mv_percent": "float64",
          "vkr_lv_percent": "float64",
          "pfe_kw": "float64",
          "i0_percent": "float64",
          "shift_mv_degree": "float64",
          "shift_lv_degree": "float64",
          "tap_side": "object",
          "tap_neutral": "int32",
          "tap_min": "int32",
          "tap_max": "int32",
          "tap_step_percent": "float64",
          "tap_step_degree": "float64",
          "tap_pos": "int32",
          "tap_at_star_point": "bool",
          "in_service": "bool"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "impedance": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "name": "object",
          "from_bus": "uint32",
          "to_bus": "uint32",
          "rft_pu": "float64",
          "xft_pu": "float64",
          "rtf_pu": "float64",
          "xtf_pu": "float64",
          "sn_mva": "float64",
          "in_service": "bool"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "tcsc": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "name": "object",
          "from_bus": "uint32",
          "to_bus": "uint32",
          "x_l_ohm": "float64",
          "x_cvar_ohm": "float64",
          "set_p_to_mw": "float64",
          "thyristor_firing_angle_degree": "float64",
          "controllable": "bool",
          "in_service": "bool"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "dcline": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "name": "object",
          "from_bus": "uint32",
          "to_bus": "uint32",
          "p_mw": "float64",
          "loss_percent": "float64",
          "loss_mw": "float64",
          "vm_from_pu": "float64",
          "vm_to_pu": "float64",
          "max_p_mw": "float64",
          "min_q_from_mvar": "float64",
          "min_q_to_mvar": "float64",
          "max_q_from_mvar": "float64",
          "max_q_to_mvar": "float64",
          "in_service": "bool"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "ward": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "name": "object",
          "bus": "uint32",
          "ps_mw": "float64",
          "qs_mvar": "float64",
          "qz_mvar": "float64",
          "pz_mw": "float64",
          "in_service": "bool"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "xward": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"in_service\",\"slack_weight\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "name": "object",
          "bus": "uint32",
          "ps_mw": "float64",
          "qs_mvar": "float64",
          "qz_mvar": "float64",
          "pz_mw": "float64",
          "r_ohm": "float64",
          "x_ohm": "float64",
          "vm_pu": "float64",
          "in_service": "bool",
          "slack_weight": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "measurement": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "name": "object",
          "measurement_type": "object",
          "element_type": "object",
          "element": "uint32",
          "value": "float64",
          "std_dev": "float64",
          "side": "object"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "pwl_cost": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "power_type": "object",
          "element": "uint32",
          "et": "object",
          "points": "object"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "poly_cost": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "element": "uint32",
          "et": "object",
          "cp0_eur": "float64",
          "cp1_eur_per_mw": "float64",
          "cp2_eur_per_mw2": "float64",
          "cq0_eur": "float64",
          "cq1_eur_per_mvar": "float64",
          "cq2_eur_per_mvar2": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "characteristic": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"object\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "object": "object"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "controller": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "object": "object",
          "in_service": "bool",
          "order": "float64",
          "level": "object",
          "initial_run": "bool",
          "recycle": "object"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "group": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"name\",\"element_type\",\"element\",\"reference_column\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "name": "object",
          "element_type": "object",
          "element": "object",
          "reference_column": "object"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "version": "3.0.0",
      "format_version": "3.0.0",
      "converged": true,
      "OPF_converged": false,
      "name": "",
      "f_hz": 50.0,
      "sn_mva": 1.0,
      "std_types": {
        "line": {
          "NAYY 4x50 SE": {
            "c_nf_per_km": 210,
            "r_ohm_per_km": 0.642,
            "x_ohm_per_km": 0.083,
            "max_i_ka": 0.142,
            "type": "cs",
            "q_mm2": 50
          },
          "NAYY 4x120 SE": {
            "c_nf_per_km": 264,
            "r_ohm_per_km": 0.225,
            "x_ohm_per_km": 0.08,
            "max_i_ka": 0.242,
            "type": "cs",
            "q_mm2": 120
          },
          "NAYY 4x150 SE": {
            "c_nf_per_km": 261,
            "r_ohm_per_km": 0.208,
            "x_ohm_per_km": 0.08,
            "max_i_ka": 0.27,
            "type": "cs",
            "q_mm2": 150
          },
          "NA2XS2Y 1x95 RM/25 12/20 kV": {
            "c_nf_per_km": 216,
            "r_ohm_per_km": 0.313,
            "x_ohm_per_km": 0.132,
            "max_i_ka": 0.252,
            "type": "cs",
            "q_mm2": 95
          },
          "NA2XS2Y 1x185 RM/25 12/20 kV": {
            "c_nf_per_km": 273,
            "r_ohm_per_km": 0.161,
            "x_ohm_per_km": 0.117,
            "max_i_ka": 0.362,
            "type": "cs",
            "q_mm2": 185
          },
          "NA2XS2Y 1x240 RM/25 12/20 kV": {
            "c_nf_per_km": 304,
            "r_ohm_per_km": 0.122,
            "x_ohm_per_km": 0.112,
            "max_i_ka": 0.421,
            "type": "cs",
            "q_mm2": 240
          },
          "NA2XS2Y 1x95 RM/25 6/10 kV": {
            "c_nf_per_km": 315,
            "r_ohm_per_km": 0.313,
            "x_ohm_per_km": 0.123,
            "max_i_ka": 0.249,
            "type": "cs",
            "q_mm2": 95
          },
          "NA2XS2Y 1x185 RM/25 6/10 kV": {
            "c_nf_per_km": 406,
            "r_ohm_per_km": 0.161,
            "x_ohm_per_km": 0.11,
            "max_i_ka": 0.358,
            "type": "cs",
            "q_mm2": 185
          },
          "NA2XS2Y 1x240 RM/25 6/10 kV": {
            "c_nf_per_km": 456,
            "r_ohm_per_km": 0.122,
            "x_ohm_per_km": 0.105,
            "max_i_ka": 0.416,
            "type": "cs",
            "q_mm2": 240
          },
          "NA2XS2Y 1x150 RM/25 12/20 kV": {
            "c_nf_per_km": 250,
            "r_ohm_per_km": 0.206,
            "x_ohm_per_km": 0.116,
            "max_i_ka": 0.319,
            "type": "cs",
            "q_mm2": 150
          },
          "NA2XS2Y 1x120 RM/25 12/20 kV": {
            "c_nf_per_km": 230,
            "r_ohm_per_km": 0.253,
            "x_ohm_per_km": 0.119,
            "max_i_ka": 0.283,
            "type": "cs",
            "q_mm2": 120
          },
          "NA2XS2Y 1x70 RM/25 12/20 kV": {
            "c_nf_per_km": 190,
            "r_ohm_per_km": 0.443,
            "x_ohm_per_km": 0.132,
            "max_i_ka": 0.22,
            "type": "cs",
            "q_mm2": 70
          },
          "NA2XS2Y 1x150 RM/25 6/10 kV": {
            "c_nf_per_km": 360,
            "r_ohm_per_km": 0.206,
            "x_ohm_per_km": 0.11,
            "max_i_ka": 0.315,
            "type": "cs",
            "q_mm2": 150
          },
          "NA2XS2Y 1x120 RM/25 6/10 kV": {
            "c_nf_per_km": 340,
            "r_ohm_per_km": 0.253,
            "x_ohm_per_km": 0.113,
            "max_i_ka": 0.28,
            "type": "cs",
            "q_mm2": 120
          },
          "NA2XS2Y 1x70 RM/25 6/10 kV": {
            "c_nf_per_km": 280,
            "r_ohm_per_km": 0.443,
            "x_ohm_per_km": 0.123,
            "max_i_ka": 0.217,
            "type": "cs",
            "q_mm2": 70
          },
          "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
            "c_nf_per_km": 112,
            "r_ohm_per_km": 0.153,
            "x_ohm_per_km": 0.166,
            "max_i_ka": 0.366,
            "type": "cs",
            "q_mm2": 120
          },
          "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
            "c_nf_per_km": 125,
            "r_ohm_per_km": 0.099,
            "x_ohm_per_km": 0.156,
            "max_i_ka": 0.457,
            "type": "cs",
            "q_mm2": 185
          },
          "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
            "c_nf_per_km": 135,
            "r_ohm_per_km": 0.075,
            "x_ohm_per_km": 0.149,
            "max_i_ka": 0.526,
            "type": "cs",
            "q_mm2": 240
          },
          "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
            "c_nf_per_km": 144,
            "r_ohm_per_km": 0.06,
            "x_ohm_per_km": 0.144,
            "max_i_ka": 0.588,
            "type": "cs",
            "q_mm2": 300
          },
          "15-AL1/3-ST1A 0.4": {
            "c_nf_per_km": 11,
            "r_ohm_per_km": 1.8769,
            "x_ohm_per_km": 0.35,
            "max_i_ka": 0.105,
            "type": "ol",
            "q_mm2": 16
          },
          "24-AL1/4-ST1A 0.4": {
            "c_nf_per_km": 11.25,
            "r_ohm_per_km": 1.2012,
            "x_ohm_per_km": 0.335,
            "max_i_ka": 0.14,
            "type": "ol",
            "q_mm2": 24
          },
          "48-AL1/8-ST1A 0.4": {
            "c_nf_per_km": 12.2,
            "r_ohm_per_km": 0.5939,
            "x_ohm_per_km": 0.3,
            "max_i_ka": 0.21,
            "type": "ol",
            "q_mm2": 48
          },
          "94-AL1/15-ST1A 0.4": {
            "c_nf_per_km": 13.2,
            "r_ohm_per_km": 0.306,
            "x_ohm_per_km": 0.29,
            "max_i_ka": 0.35,
            "type": "ol",
            "q_mm2": 94
          },
          "34-AL1/6-ST1A 10.0": {
            "c_nf_per_km": 9.7,
            "r_ohm_per_km": 0.8342,
            "x_ohm_per_km": 0.36,
            "max_i_ka": 0.17,
            "type": "ol",
            "q_mm2": 34
          },
          "48-AL1/8-ST1A 10.0": {
            "c_nf_per_km": 10.1,
            "r_ohm_per_km": 0.5939,
            "x_ohm_per_km": 0.35,
            "max_i_ka": 0.21,
            "type": "ol",
            "q_mm2": 48
          },
          "70-AL1/11-ST1A 10.0": {
            "c_nf_per_km": 10.4,
            "r_ohm_per_km": 0.4132,
            "x_ohm_per_km": 0.339,
            "max_i_ka": 0.29,
            "type": "ol",
            "q_mm2": 70
          },
          "94-AL1/15-ST1A 10.0": {
            "c_nf_per_km": 10.75,
            "r_ohm_per_km": 0.306,
            "x_ohm_per_km": 0.33,
            "max_i_ka": 0.35,
            "type": "ol",
            "q_mm2": 94
          },
          "122-AL1/20-ST1A 10.0": {
            "c_nf_per_km": 11.1,
            "r_ohm_per_km": 0.2376,
            "x_ohm_per_km": 0.323,
            "max_i_ka": 0.41,
            "type": "ol",
            "q_mm2": 122
          },
          "149-AL1/24-ST1A 10.0": {
            "c_nf_per_km": 11.25,
            "r_ohm_per_km": 0.194,
            "x_ohm_per_km": 0.315,
            "max_i_ka": 0.47,
            "type": "ol",
            "q_mm2": 149
          },
          "34-AL1/6-ST1A 20.0": {
            "c_nf_per_km": 9.15,
            "r_ohm_per_km": 0.8342,
            "x_ohm_per_km": 0.382,
            "max_i_ka": 0.17,
            "type": "ol",
            "q_mm2": 34
          },
          "48-AL1/8-ST1A 20.0": {
            "c_nf_per_km": 9.5,
            "r_ohm_per_km": 0.5939,
            "x_ohm_per_km": 0.372,
            "max_i_ka": 0.21,
            "type": "ol",
            "q_mm2": 48
          },
          "70-AL1/11-ST1A 20.0": {
            "c_nf_per_km": 9.7,
            "r_ohm_per_km": 0.4132,
            "x_ohm_per_km": 0.36,
            "max_i_ka": 0.29,
            "type": "ol",
            "q_mm2": 70
          },
          "94-AL1/15-ST1A 20.0": {
            "c_nf_per_km": 10,
            "r_ohm_per_km": 0.306,
            "x_ohm_per_km": 0.35,
            "max_i_ka": 0.35,
            "type": "ol",
            "q_mm2": 94
          },
          "122-AL1/20-ST1A 20.0": {
            "c_nf_per_km": 10.3,
            "r_ohm_per_km": 0.2376,
            "x_ohm_per_km": 0.344,
            "max_i_ka": 0.41,
            "type": "ol",
            "q_mm2": 122
          },
          "149-AL1/24-ST1A 20.0": {
            "c_nf_per_km": 10.5,
            "r_ohm_per_km": 0.194,
            "x_ohm_per_km": 0.337,
            "max_i_ka": 0.47,
            "type": "ol",
            "q_mm2": 149
          },
          "184-AL1/30-ST1A 20.0": {
            "c_nf_per_km": 10.75,
            "r_ohm_per_km": 0.1571,
            "x_ohm_per_km": 0.33,
            "max_i_ka": 0.535,
            "type": "ol",
            "q_mm2": 184
          },
          "243-AL1/39-ST1A 20.0": {
            "c_nf_per_km": 11,
            "r_ohm_per_km": 0.1188,
            "x_ohm_per_km": 0.32,
            "max_i_ka": 0.645,
            "type": "ol",
            "q_mm2": 243
          },
          "149-AL1/24-ST1A 110.0": {
            "c_nf_per_km": 8.75,
            "r_ohm_per_km": 0.194,
            "x_ohm_per_km": 0.41,
            "max_i_ka": 0.47,
            "type": "ol",
            "q_mm2": 149
          },
          "184-AL1/30-ST1A 110.0": {
            "c_nf_per_km": 8.8,
            "r_ohm_per_km": 0.1571,
            "x_ohm_per_km": 0.4,
            "max_i_ka": 0.535,
            "type": "ol",
            "q_mm2": 184
          },
          "243-AL1/39-ST1A 110.0": {
            "c_nf_per_km": 9,
            "r_ohm_per_km": 0.1188,
            "x_ohm_per_km": 0.39,
            "max_i_ka": 0.645,
            "type": "ol",
            "q_mm2": 243
          },
          "305-AL1/39-ST1A 110.0": {
            "c_nf_per_km": 9.2,
            "r_ohm_per_km": 0.0949,
            "x_ohm_per_km": 0.38,
            "max_i_ka": 0.74,
            "type": "ol",
            "q_mm2": 305
          },
          "490-AL1/64-ST1A 220.0": {
            "c_nf_per_km": 10,
            "r_ohm_per_km": 0.059,
            "x_ohm_per_km": 0.285,
            "max_i_ka": 0.96,
            "type": "ol",
            "q_mm2": 490
          },
          "490-AL1/64-ST1A 380.0": {
            "c_nf_per_km": 11,
            "r_ohm_per_km": 0.059,
            "x_ohm_per_km": 0.253,
            "max_i_ka": 0.96,
            "type": "ol",
            "q_mm2": 490
          },
          "NAYY 4x185 SE": {
            "c_nf_per_km": 261,
            "r_ohm_per_km": 0.1,
            "x_ohm_per_km": 0.08,
            "max_i_ka": 0.313
          }
        },
        "trafo": {
          "160 MVA 380/110 kV": {
            "i0_percent": 0.06,
            "pfe_kw": 60,
            "vn_lv_kv": 110.0,
            "vn_hv_kv": 380.0,
            "shift_degree": 0,
            "vector_group": "Yy0",
            "vkr_percent": 0.25,
            "vk_percent": 12.2,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -9,
            "tap_max": 9,
            "tap_step_degree": 0,
            "tap_step_percent": 1.5,
            "tap_phase_shifter": false,
            "sn_mva": 160.0
          },
          "100 MVA 220/110 kV": {
            "i0_percent": 0.06,
            "pfe_kw": 55,
            "vn_lv_kv": 110.0,
            "vn_hv_kv": 220.0,
            "shift_degree": 0,
            "vector_group": "Yy0",
            "vkr_percent": 0.26,
            "vk_percent": 12.0,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -9,
            "tap_max": 9,
            "tap_step_degree": 0,
            "tap_step_percent": 1.5,
            "tap_phase_shifter": false,
            "sn_mva": 100.0
          },
          "63 MVA 110/20 kV": {
            "i0_percent": 0.04,
            "pfe_kw": 22,
            "vn_lv_kv": 20.0,
            "vn_hv_kv": 110.0,
            "shift_degree": 150,
            "vector_group": "YNd5",
            "vkr_percent": 0.32,
            "vk_percent": 18,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -9,
            "tap_max": 9,
            "tap_step_degree": 0,
            "tap_step_percent": 1.5,
            "tap_phase_shifter": false,
            "sn_mva": 63.0
          },
          "40 MVA 110/20 kV": {
            "i0_percent": 0.05,
            "pfe_kw": 18,
            "vn_lv_kv": 20.0,
            "vn_hv_kv": 110.0,
            "shift_degree": 150,
            "vector_group": "YNd5",
            "vkr_percent": 0.34,
            "vk_percent": 16.2,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -9,
            "tap_max": 9,
            "tap_step_degree": 0,
            "tap_step_percent": 1.5,
            "tap_phase_shifter": false,
            "sn_mva": 40.0
          },
          "25 MVA 110/20 kV": {
            "i0_percent": 0.07,
            "pfe_kw": 14,
            "vn_lv_kv": 20.0,
            "vn_hv_kv": 110.0,
            "shift_degree": 150,
            "vector_group": "YNd5",
            "vkr_percent": 0.41,
            "vk_percent": 12,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -9,
            "tap_max": 9,
            "tap_step_degree": 0,
            "tap_step_percent": 1.5,
            "tap_phase_shifter": false,
            "sn_mva": 25.0
          },
          "63 MVA 110/10 kV": {
            "vn_hv_kv": 110,
            "vn_lv_kv": 10,
            "pfe_kw": 22,
            "i0_percent": 0.04,
            "shift_degree": 150,
            "vector_group": "YNd5",
            "vk_percent": 18,
            "vkr_percent": 0.32,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -9,
            "tap_max": 9,
            "tap_step_degree": 0,
            "tap_step_percent": 1.5,
            "tap_phase_shifter": false,
            "sn_mva": 63.0
          },
          "40 MVA 110/10 kV": {
            "vn_hv_kv": 110,
            "vn_lv_kv": 10,
            "pfe_kw": 18,
            "i0_percent": 0.05,
            "shift_degree": 150,
            "vector_group": "YNd5",
            "vk_percent": 16.2,
            "vkr_percent": 0.34,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -9,
            "tap_max": 9,
            "tap_step_degree": 0,
            "tap_step_percent": 1.5,
            "tap_phase_shifter": false,
            "sn_mva": 40.0
          },
          "25 MVA 110/10 kV": {
            "vn_hv_kv": 110,
            "vn_lv_kv": 10,
            "pfe_kw": 14,
            "i0_percent": 0.07,
            "shift_degree": 150,
            "vector_group": "YNd5",
            "vk_percent": 12,
            "vkr_percent": 0.41,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -9,
            "tap_max": 9,
            "tap_step_degree": 0,
            "tap_step_percent": 1.5,
            "tap_phase_shifter": false,
            "sn_mva": 25.0
          },
          "63 MVA 110/20 kV v1.4.3 and older": {
            "i0_percent": 0.086,
            "pfe_kw": 33,
            "vn_lv_kv": 20.0,
            "vn_hv_kv": 110.0,
            "shift_degree": 150,
            "vector_group": "YNd5",
            "vkr_percent": 0.322,
            "vk_percent": 11.2,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -9,
            "tap_max": 9,
            "tap_step_degree": 0,
            "tap_step_percent": 1.5,
            "tap_phase_shifter": false,
            "sn_mva": 63.0
          },
          "40 MVA 110/20 kV v1.4.3 and older": {
            "i0_percent": 0.08,
            "pfe_kw": 31,
            "vn_lv_kv": 20.0,
            "vn_hv_kv": 110.0,
            "shift_degree": 150,
            "vector_group": "YNd5",
            "vkr_percent": 0.302,
            "vk_percent": 11.2,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -9,
            "tap_max": 9,
            "tap_step_degree": 0,
            "tap_step_percent": 1.5,
            "tap_phase_shifter": false,
            "sn_mva": 40.0
          },
          "25 MVA 110/20 kV v1.4.3 and older": {
            "i0_percent": 0.071,
            "pfe_kw": 29,
            "vn_lv_kv": 20.0,
            "vn_hv_kv": 110.0,
            "shift_degree": 150,
            "vector_group": "YNd5",
            "vkr_percent": 0.282,
            "vk_percent": 11.2,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -9,
            "tap_max": 9,
            "tap_step_degree": 0,
            "tap_step_percent": 1.5,
            "tap_phase_shifter": false,
            "sn_mva": 25.0
          },
          "63 MVA 110/10 kV v1.4.3 and older": {
            "vn_hv_kv": 110,
            "vn_lv_kv": 10,
            "pfe_kw": 31.51,
            "i0_percent": 0.078,
            "shift_degree": 150,
            "vector_group": "YNd5",
            "vk_percent": 10.04,
            "vkr_percent": 0.31,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -9,
            "tap_max": 9,
            "tap_step_degree": 0,
            "tap_step_percent": 1.5,
            "tap_phase_shifter": false,
            "sn_mva": 63.0
          },
          "40 MVA 110/10 kV v1.4.3 and older": {
            "vn_hv_kv": 110,
            "vn_lv_kv": 10,
            "pfe_kw": 30.45,
            "i0_percent": 0.076,
            "shift_degree": 150,
            "vector_group": "YNd5",
            "vk_percent": 10.04,
            "vkr_percent": 0.295,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -9,
            "tap_max": 9,
            "tap_step_degree": 0,
            "tap_step_percent": 1.5,
            "tap_phase_shifter": false,
            "sn_mva": 40.0
          },
          "25 MVA 110/10 kV v1.4.3 and older": {
            "vn_hv_kv": 110,
            "vn_lv_kv": 10,
            "pfe_kw": 28.51,
            "i0_percent": 0.073,
            "shift_degree": 150,
            "vector_group": "YNd5",
            "vk_percent": 10.04,
            "vkr_percent": 0.276,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -9,
            "tap_max": 9,
            "tap_step_degree": 0,
            "tap_step_percent": 1.5,
            "tap_phase_shifter": false,
            "sn_mva": 25.0
          },
          "0.25 MVA 20/0.4 kV": {
            "vn_hv_kv": 20,
            "vn_lv_kv": 0.4,
            "pfe_kw": 0.8,
            "i0_percent": 0.32,
            "shift_degree": 150,
            "vector_group": "Yzn5",
            "vk_percent": 6,
            "vkr_percent": 1.44,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -2,
            "tap_max": 2,
            "tap_step_degree": 0,
            "tap_step_percent": 2.5,
            "tap_phase_shifter": false,
            "sn_mva": 0.25
          },
          "0.4 MVA 20/0.4 kV": {
            "vn_hv_kv": 20,
            "vn_lv_kv": 0.4,
            "pfe_kw": 1.35,
            "i0_percent": 0.3375,
            "shift_degree": 150,
            "vector_group": "Dyn5",
            "vk_percent": 6,
            "vkr_percent": 1.425,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -2,
            "tap_max": 2,
            "tap_step_degree": 0,
            "tap_step_percent": 2.5,
            "tap_phase_shifter": false,
            "sn_mva": 0.4
          },
          "0.63 MVA 20/0.4 kV": {
            "vn_hv_kv": 20,
            "vn_lv_kv": 0.4,
            "pfe_kw": 1.65,
            "i0_percent": 0.2619,
            "shift_degree": 150,
            "vector_group": "Dyn5",
            "vk_percent": 6,
            "vkr_percent": 1.206,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -2,
            "tap_max": 2,
            "tap_step_degree": 0,
            "tap_step_percent": 2.5,
            "tap_phase_shifter": false,
            "sn_mva": 0.63
          },
          "0.25 MVA 10/0.4 kV": {
            "vn_hv_kv": 10,
            "vn_lv_kv": 0.4,
            "pfe_kw": 0.6,
            "i0_percent": 0.24,
            "shift_degree": 150,
            "vector_group": "Dyn5",
            "vk_percent": 4,
            "vkr_percent": 1.2,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -2,
            "tap_max": 2,
            "tap_step_degree": 0,
            "tap_step_percent": 2.5,
            "tap_phase_shifter": false,
            "sn_mva": 0.25
          },
          "0.4 MVA 10/0.4 kV": {
            "vn_hv_kv": 10,
            "vn_lv_kv": 0.4,
            "pfe_kw": 0.95,
            "i0_percent": 0.2375,
            "shift_degree": 150,
            "vector_group": "Dyn5",
            "vk_percent": 4,
            "vkr_percent": 1.325,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -2,
            "tap_max": 2,
            "tap_step_degree": 0,
            "tap_step_percent": 2.5,
            "tap_phase_shifter": false,
            "sn_mva": 0.4
          },
          "0.63 MVA 10/0.4 kV": {
            "vn_hv_kv": 10,
            "vn_lv_kv": 0.4,
            "pfe_kw": 1.18,
            "i0_percent": 0.1873,
            "shift_degree": 150,
            "vector_group": "Dyn5",
            "vk_percent": 4,
            "vkr_percent": 1.0794,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -2,
            "tap_max": 2,
            "tap_step_degree": 0,
            "tap_step_percent": 2.5,
            "tap_phase_shifter": false,
            "sn_mva": 0.63
          }
        },
        "trafo3w": {
          "63/25/38 MVA 110/20/10 kV": {
            "vn_hv_kv": 110,
            "vn_mv_kv": 20,
            "vn_lv_kv": 10,
            "pfe_kw": 35,
            "i0_percent": 0.89,
            "shift_mv_degree": 0,
            "shift_lv_degree": 0,
            "vector_group": "YN0yn0yn0",
            "vk_hv_percent": 10.4,
            "vk_mv_percent": 10.4,
            "vk_lv_percent": 10.4,
            "vkr_hv_percent": 0.28,
            "vkr_mv_percent": 0.32,
            "vkr_lv_percent": 0.35,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -10,
            "tap_max": 10,
            "tap_step_percent": 1.2,
            "sn_hv_mva": 63.0,
            "sn_mv_mva": 25.0,
            "sn_lv_mva": 38.0
          },
          "63/25/38 MVA 110/10/10 kV": {
            "vn_hv_kv": 110,
            "vn_mv_kv": 10,
            "vn_lv_kv": 10,
            "pfe_kw": 35,
            "i0_percent": 0.89,
            "shift_mv_degree": 0,
            "shift_lv_degree": 0,
            "vector_group": "YN0yn0yn0",
            "vk_hv_percent": 10.4,
            "vk_mv_percent": 10.4,
            "vk_lv_percent": 10.4,
            "vkr_hv_percent": 0.28,
            "vkr_mv_percent": 0.32,
            "vkr_lv_percent": 0.35,
            "tap_side": "hv",
            "tap_neutral": 0,
            "tap_min": -10,
            "tap_max": 10,
            "tap_step_percent": 1.2,
            "sn_hv_mva": 63.0,
            "sn_mv_mva": 25.0,
            "sn_lv_mva": 38.0
          }
        },
        "fuse": {}
      },
      "res_bus": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "vm_pu": "float64",
          "va_degree": "float64",
          "p_mw": "float64",
          "q_mvar": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_line": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_from_mw": "float64",
          "q_from_mvar": "float64",
          "p_to_mw": "float64",
          "q_to_mvar": "float64",
          "pl_mw": "float64",
          "ql_mvar": "float64",
          "i_from_ka": "float64",
          "i_to_ka": "float64",
          "i_ka": "float64",
          "vm_from_pu": "float64",
          "va_from_degree": "float64",
          "vm_to_pu": "float64",
          "va_to_degree": "float64",
          "loading_percent": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_trafo": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_hv_mw": "float64",
          "q_hv_mvar": "float64",
          "p_lv_mw": "float64",
          "q_lv_mvar": "float64",
          "pl_mw": "float64",
          "ql_mvar": "float64",
          "i_hv_ka": "float64",
          "i_lv_ka": "float64",
          "vm_hv_pu": "float64",
          "va_hv_degree": "float64",
          "vm_lv_pu": "float64",
          "va_lv_degree": "float64",
          "loading_percent": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_trafo3w": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_hv_mw": "float64",
          "q_hv_mvar": "float64",
          "p_mv_mw": "float64",
          "q_mv_mvar": "float64",
          "p_lv_mw": "float64",
          "q_lv_mvar": "float64",
          "pl_mw": "float64",
          "ql_mvar": "float64",
          "i_hv_ka": "float64",
          "i_mv_ka": "float64",
          "i_lv_ka": "float64",
          "vm_hv_pu": "float64",
          "va_hv_degree": "float64",
          "vm_mv_pu": "float64",
          "va_mv_degree": "float64",
          "vm_lv_pu": "float64",
          "va_lv_degree": "float64",
          "va_internal_degree": "float64",
          "vm_internal_pu": "float64",
          "loading_percent": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_impedance": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_from_mw": "float64",
          "q_from_mvar": "float64",
          "p_to_mw": "float64",
          "q_to_mvar": "float64",
          "pl_mw": "float64",
          "ql_mvar": "float64",
          "i_from_ka": "float64",
          "i_to_ka": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_ext_grid": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_mw": "float64",
          "q_mvar": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_load": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_mw": "float64",
          "q_mvar": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_motor": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_mw": "float64",
          "q_mvar": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_sgen": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_mw": "float64",
          "q_mvar": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_storage": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_mw": "float64",
          "q_mvar": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_shunt": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_mw": "float64",
          "q_mvar": "float64",
          "vm_pu": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_gen": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_mw": "float64",
          "q_mvar": "float64",
          "va_degree": "float64",
          "vm_pu": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_ward": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_mw": "float64",
          "q_mvar": "float64",
          "vm_pu": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_xward": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_mw": "float64",
          "q_mvar": "float64",
          "vm_pu": "float64",
          "va_internal_degree": "float64",
          "vm_internal_pu": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_dcline": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_from_mw": "float64",
          "q_from_mvar": "float64",
          "p_to_mw": "float64",
          "q_to_mvar": "float64",
          "pl_mw": "float64",
          "vm_from_pu": "float64",
          "va_from_degree": "float64",
          "vm_to_pu": "float64",
          "va_to_degree": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_asymmetric_load": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_mw": "float64",
          "q_mvar": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_asymmetric_sgen": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_mw": "float64",
          "q_mvar": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_switch": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "i_ka": "float64",
          "loading_percent": "float64",
          "p_from_mw": "float64",
          "q_from_mvar": "float64",
          "p_to_mw": "float64",
          "q_to_mvar": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_tcsc": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "thyristor_firing_angle_degree": "float64",
          "x_ohm": "float64",
          "p_from_mw": "float64",
          "q_from_mvar": "float64",
          "p_to_mw": "float64",
          "q_to_mvar": "float64",
          "pl_mw": "float64",
          "ql_mvar": "float64",
          "i_ka": "float64",
          "vm_from_pu": "float64",
          "va_from_degree": "float64",
          "vm_to_pu": "float64",
          "va_to_degree": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_svc": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "thyristor_firing_angle_degree": "float64",
          "x_ohm": "float64",
          "q_mvar": "float64",
          "vm_pu": "float64",
          "va_degree": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_ssc": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "q_mvar": "float64",
          "vm_internal_pu": "float64",
          "va_internal_degree": "float64",
          "vm_pu": "float64",
          "va_degree": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_bus_est": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "vm_pu": "float64",
          "va_degree": "float64",
          "p_mw": "float64",
          "q_mvar": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_line_est": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_from_mw": "float64",
          "q_from_mvar": "float64",
          "p_to_mw": "float64",
          "q_to_mvar": "float64",
          "pl_mw": "float64",
          "ql_mvar": "float64",
          "i_from_ka": "float64",
          "i_to_ka": "float64",
          "i_ka": "float64",
          "vm_from_pu": "float64",
          "va_from_degree": "float64",
          "vm_to_pu": "float64",
          "va_to_degree": "float64",
          "loading_percent": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_trafo_est": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_hv_mw": "float64",
          "q_hv_mvar": "float64",
          "p_lv_mw": "float64",
          "q_lv_mvar": "float64",
          "pl_mw": "float64",
          "ql_mvar": "float64",
          "i_hv_ka": "float64",
          "i_lv_ka": "float64",
          "vm_hv_pu": "float64",
          "va_hv_degree": "float64",
          "vm_lv_pu": "float64",
          "va_lv_degree": "float64",
          "loading_percent": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_trafo3w_est": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_hv_mw": "float64",
          "q_hv_mvar": "float64",
          "p_mv_mw": "float64",
          "q_mv_mvar": "float64",
          "p_lv_mw": "float64",
          "q_lv_mvar": "float64",
          "pl_mw": "float64",
          "ql_mvar": "float64",
          "i_hv_ka": "float64",
          "i_mv_ka": "float64",
          "i_lv_ka": "float64",
          "vm_hv_pu": "float64",
          "va_hv_degree": "float64",
          "vm_mv_pu": "float64",
          "va_mv_degree": "float64",
          "vm_lv_pu": "float64",
          "va_lv_degree": "float64",
          "va_internal_degree": "float64",
          "vm_internal_pu": "float64",
          "loading_percent": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_impedance_est": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_from_mw": "float64",
          "q_from_mvar": "float64",
          "p_to_mw": "float64",
          "q_to_mvar": "float64",
          "pl_mw": "float64",
          "ql_mvar": "float64",
          "i_from_ka": "float64",
          "i_to_ka": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_switch_est": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "i_ka": "float64",
          "loading_percent": "float64",
          "p_from_mw": "float64",
          "q_from_mvar": "float64",
          "p_to_mw": "float64",
          "q_to_mvar": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_bus_sc": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
        "orient": "split",
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_line_sc": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
        "orient": "split",
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_trafo_sc": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
        "orient": "split",
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_trafo3w_sc": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
        "orient": "split",
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_ext_grid_sc": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
        "orient": "split",
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_gen_sc": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
        "orient": "split",
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_sgen_sc": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
        "orient": "split",
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_switch_sc": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
        "orient": "split",
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_bus_3ph": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "vm_a_pu": "float64",
          "va_a_degree": "float64",
          "vm_b_pu": "float64",
          "va_b_degree": "float64",
          "vm_c_pu": "float64",
          "va_c_degree": "float64",
          "p_a_mw": "float64",
          "q_a_mvar": "float64",
          "p_b_mw": "float64",
          "q_b_mvar": "float64",
          "p_c_mw": "float64",
          "q_c_mvar": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_line_3ph": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_a_from_mw": "float64",
          "q_a_from_mvar": "float64",
          "p_b_from_mw": "float64",
          "q_b_from_mvar": "float64",
          "q_c_from_mvar": "float64",
          "p_a_to_mw": "float64",
          "q_a_to_mvar": "float64",
          "p_b_to_mw": "float64",
          "q_b_to_mvar": "float64",
          "p_c_to_mw": "float64",
          "q_c_to_mvar": "float64",
          "p_a_l_mw": "float64",
          "q_a_l_mvar": "float64",
          "p_b_l_mw": "float64",
          "q_b_l_mvar": "float64",
          "p_c_l_mw": "float64",
          "q_c_l_mvar": "float64",
          "i_a_from_ka": "float64",
          "i_a_to_ka": "float64",
          "i_b_from_ka": "float64",
          "i_b_to_ka": "float64",
          "i_c_from_ka": "float64",
          "i_c_to_ka": "float64",
          "i_a_ka": "float64",
          "i_b_ka": "float64",
          "i_c_ka": "float64",
          "i_n_from_ka": "float64",
          "i_n_to_ka": "float64",
          "i_n_ka": "float64",
          "loading_a_percent": "float64",
          "loading_b_percent": "float64",
          "loading_c_percent": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_trafo_3ph": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"p_a_l_mw\",\"q_a_l_mvar\",\"p_b_l_mw\",\"q_b_l_mvar\",\"p_c_l_mw\",\"q_c_l_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_a_hv_mw": "float64",
          "q_a_hv_mvar": "float64",
          "p_b_hv_mw": "float64",
          "q_b_hv_mvar": "float64",
          "p_c_hv_mw": "float64",
          "q_c_hv_mvar": "float64",
          "p_a_lv_mw": "float64",
          "q_a_lv_mvar": "float64",
          "p_b_lv_mw": "float64",
          "q_b_lv_mvar": "float64",
          "p_c_lv_mw": "float64",
          "q_c_lv_mvar": "float64",
          "p_a_l_mw": "float64",
          "q_a_l_mvar": "float64",
          "p_b_l_mw": "float64",
          "q_b_l_mvar": "float64",
          "p_c_l_mw": "float64",
          "q_c_l_mvar": "float64",
          "i_a_hv_ka": "float64",
          "i_a_lv_ka": "float64",
          "i_b_hv_ka": "float64",
          "i_b_lv_ka": "float64",
          "i_c_hv_ka": "float64",
          "i_c_lv_ka": "float64",
          "loading_a_percent": "float64",
          "loading_b_percent": "float64",
          "loading_c_percent": "float64",
          "loading_percent": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_ext_grid_3ph": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_a_mw": "float64",
          "q_a_mvar": "float64",
          "p_b_mw": "float64",
          "q_b_mvar": "float64",
          "p_c_mw": "float64",
          "q_c_mvar": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_shunt_3ph": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
        "orient": "split",
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_load_3ph": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_mw": "float64",
          "q_mvar": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_sgen_3ph": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_mw": "float64",
          "q_mvar": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_storage_3ph": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_mw": "float64",
          "q_mvar": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_asymmetric_load_3ph": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_a_mw": "float64",
          "q_a_mvar": "float64",
          "p_b_mw": "float64",
          "q_b_mvar": "float64",
          "p_c_mw": "float64",
          "q_c_mvar": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "res_asymmetric_sgen_3ph": {
        "_module": "pandas.core.frame",
        "_class": "DataFrame",
        "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
        "orient": "split",
        "dtype": {
          "p_a_mw": "float64",
          "q_a_mvar": "float64",
          "p_b_mw": "float64",
          "q_b_mvar": "float64",
          "p_c_mw": "float64",
          "q_c_mvar": "float64"
        },
        "is_multiindex": false,
        "is_multicolumn": false
      },
      "user_pf_options": {}
    }
  }